line_name,bus0,bus1,Length(km),Line Resistance (Ohm),Line Inductive Reactance (Ohm),Line Shunt Susceptance (Siemens),s_nom (MVA)
Chandraghona_132kVtoRangamati_132kV_Line2,Chandraghona_132kV,Rangamati_132kV,27.5,0.1101,0.2559,6.5703e-06,132
Chhatak_132kVtoSunamganj_132kV_Line1,Chhatak_132kV,Sunamganj_132kV,32.0,0.1101,0.2559,6.5703e-06,132
Chhatak_132kVtoSunamganj_132kV_Line2,Chhatak_132kV,Sunamganj_132kV,32.0,0.1101,0.2559,6.5703e-06,132
Beanibazar_132kVtoSylhet_132kV_Line1,Beanibazar_132kV,Sylhet_132kV,30.0,0.1101,0.2559,6.5703e-06,132
Beanibazar_132kVtoSylhet_132kV_Line2,Beanibazar_132kV,Sylhet_132kV,30.0,0.1101,0.2559,6.5703e-06,132
Uttara 3P_132kVtoTongi_132kV_Line1,Uttara 3P_132kV,Tongi_132kV,2.0,0.015,0.12,2e-05,132
Cox's Bazar_132kVtoMatarbari_132kV_Line1,Cox's Bazar_132kV,Matarbari_132kV,18.0,0.1101,0.2559,6.5703e-06,132
Feni_132kVtoBaroirhat_132kV_Line1,Feni_132kV,Baroirhat_132kV,28.5,0.08808,0.2559,6.5703e-06,132
Feni_132kVtoBaroirhat_132kV_Line2,Feni_132kV,Baroirhat_132kV,28.5,0.08808,0.2559,6.5703e-06,132
Brahmanbaria_132kVtoNarsingdi_132kV_Line1,Brahmanbaria_132kV,Narsingdi_132kV,55.0,0.1101,0.2559,6.5703e-06,132
Brahmanbaria_132kVtoNarsingdi_132kV_Line2,Brahmanbaria_132kV,Narsingdi_132kV,55.0,0.1101,0.2559,6.5703e-06,132
Saidpur_132kVtoJaldhaka_132kV_Line1,Saidpur_132kV,Jaldhaka_132kV,30.0,0.1101,0.2559,6.5703e-06,132
Saidpur_132kVtoJaldhaka_132kV_Line2,Saidpur_132kV,Jaldhaka_132kV,30.0,0.1101,0.2559,6.5703e-06,132
Rooppur_132kVtoIshwardi_132kV_Line1,Rooppur_132kV,Ishwardi_132kV,7.0,0.1101,0.2559,6.5703e-06,132
Rooppur_132kVtoIshwardi_132kV_Line2,Rooppur_132kV,Ishwardi_132kV,7.0,0.1101,0.2559,6.5703e-06,132
Bogura_132kVtoBogura_132kV_Line1,Bogura_132kV,Bogura_132kV,8.0,0.1101,0.2559,6.5703e-06,132
Bogura_132kVtoBogura_132kV_Line2,Bogura_132kV,Bogura_132kV,8.0,0.1101,0.2559,6.5703e-06,132
Sherpur_132kVtoJamalpur_132kV_Line1,Sherpur_132kV,Jamalpur_132kV,3.25,0.1101,0.2559,6.5703e-06,132
Sherpur_132kVtoJamalpur_132kV_Line2,Sherpur_132kV,Jamalpur_132kV,3.25,0.1101,0.2559,6.5703e-06,132
Sherpur_132kVtoJamalpur_132kV_Line3,Sherpur_132kV,Jamalpur_132kV,3.25,0.1101,0.2559,6.5703e-06,132
Sherpur_132kVtoJamalpur_132kV_Line4,Sherpur_132kV,Jamalpur_132kV,3.25,0.1101,0.2559,6.5703e-06,132
Goalpara_132kVtoBagerhat_132kV_Line1,Goalpara_132kV,Bagerhat_132kV,6.0,0.1101,0.2559,6.5703e-06,132
Goalpara_132kVtoBagerhat_132kV_Line2,Goalpara_132kV,Bagerhat_132kV,6.0,0.1101,0.2559,6.5703e-06,132
Mymensingh_132kVtoBhaluka_132kV_Line1,Mymensingh_132kV,Bhaluka_132kV,43.0,0.1101,0.2559,6.5703e-06,132
Mymensingh_132kVtoBhaluka_132kV_Line2,Mymensingh_132kV,Bhaluka_132kV,43.0,0.1101,0.2559,6.5703e-06,132
Mahasthangarh_132kVtoBogura_132kV_Line1,Mahasthangarh_132kV,Bogura_132kV,0.5,0.1101,0.2559,6.5703e-06,132
Mahasthangarh_132kVtoBogura_132kV_Line2,Mahasthangarh_132kV,Bogura_132kV,0.5,0.1101,0.2559,6.5703e-06,132
Gopalganj_132kVtoGopalganj_132kV_Line1,Gopalganj_132kV,Gopalganj_132kV,15.0,0.1101,0.2559,6.5703e-06,132
Jashore_132kVtoBenapole_132kV_Line1,Jashore_132kV,Benapole_132kV,30.5,0.1101,0.2559,6.5703e-06,132
Jashore_132kVtoBenapole_132kV_Line2,Jashore_132kV,Benapole_132kV,30.5,0.1101,0.2559,6.5703e-06,132
Madaripur_132kVtoShariatpur_132kV_Line1,Madaripur_132kV,Shariatpur_132kV,22.0,0.1101,0.2559,6.5703e-06,132
Madaripur_132kVtoShariatpur_132kV_Line2,Madaripur_132kV,Shariatpur_132kV,22.0,0.1101,0.2559,6.5703e-06,132
Shyampur_132kVtoShyampur_132kV_Line1,Shyampur_132kV,Shyampur_132kV,0.25,0.1101,0.2559,6.5703e-06,132
Shyampur_132kVtoShyampur_132kV_Line2,Shyampur_132kV,Shyampur_132kV,0.25,0.1101,0.2559,6.5703e-06,132
Shyampur_132kVtoShyampur_132kV_Line3,Shyampur_132kV,Shyampur_132kV,0.25,0.1101,0.2559,6.5703e-06,132
Shyampur_132kVtoShyampur_132kV_Line4,Shyampur_132kV,Shyampur_132kV,0.25,0.1101,0.2559,6.5703e-06,132
Rangpur_132kVtoKurigram_132kV_Line1,Rangpur_132kV,Kurigram_132kV,41.0,0.1101,0.2559,6.5703e-06,132
Magura_132kVtoNarail_132kV_Line1,Magura_132kV,Narail_132kV,39.5,0.1101,0.2559,6.5703e-06,132
Magura_132kVtoNarail_132kV_Line2,Magura_132kV,Narail_132kV,39.5,0.1101,0.2559,6.5703e-06,132
Sherpur(Bogura)_132kVtoBogura_132kV_Line1,Sherpur(Bogura)_132kV,Bogura_132kV,0.75,0.1101,0.2559,6.5703e-06,132
Sherpur(Bogura)_132kVtoBogura_132kV_Line2,Sherpur(Bogura)_132kV,Bogura_132kV,0.75,0.1101,0.2559,6.5703e-06,132
Sherpur(Bogura)_132kVtoBogura_132kV_Line3,Sherpur(Bogura)_132kV,Bogura_132kV,0.75,0.1101,0.2559,6.5703e-06,132
Sherpur(Bogura)_132kVtoBogura_132kV_Line4,Sherpur(Bogura)_132kV,Bogura_132kV,0.75,0.1101,0.2559,6.5703e-06,132
Rajshahi_132kVtoAmnura_132kV_Line1,Rajshahi_132kV,Amnura_132kV,0.5,0.1101,0.2559,6.5703e-06,132
Rajshahi_132kVtoAmnura_132kV_Line2,Rajshahi_132kV,Amnura_132kV,0.5,0.1101,0.2559,6.5703e-06,132
Rajshahi_132kVtoAmnura_132kV_Line3,Rajshahi_132kV,Amnura_132kV,0.5,0.1101,0.2559,6.5703e-06,132
Rajshahi_132kVtoAmnura_132kV_Line4,Rajshahi_132kV,Amnura_132kV,0.5,0.1101,0.2559,6.5703e-06,132
Rampura_230kVtoAftabnagar_132kV_Line1,Rampura_230kV,Aftabnagar_132kV,3.5,0.015,0.12,2e-05,132
Rampura_230kVtoAftabnagar_132kV_Line2,Rampura_230kV,Aftabnagar_132kV,3.5,0.015,0.12,2e-05,132
Chauddagram_132kVtoFeni_132kV_Line1,Chauddagram_132kV,Feni_132kV,0.75,0.1101,0.2559,6.5703e-06,132
Chauddagram_132kVtoFeni_132kV_Line2,Chauddagram_132kV,Feni_132kV,0.75,0.1101,0.2559,6.5703e-06,132
Chauddagram_132kVtoFeni_132kV_Line3,Chauddagram_132kV,Feni_132kV,0.75,0.1101,0.2559,6.5703e-06,132
Chauddagram_132kVtoFeni_132kV_Line4,Chauddagram_132kV,Feni_132kV,0.75,0.1101,0.2559,6.5703e-06,132
Gopalganj (N)_230kVtoFaridpur_132kV_Line1,Gopalganj (N)_230kV,Faridpur_132kV,1.5,0.08808,0.2559,6.5703e-06,132
Gopalganj (N)_230kVtoFaridpur_132kV_Line2,Gopalganj (N)_230kV,Faridpur_132kV,1.5,0.08808,0.2559,6.5703e-06,132
Gopalganj (N)_230kVtoFaridpur_132kV_Line3,Gopalganj (N)_230kV,Faridpur_132kV,1.5,0.08808,0.2559,6.5703e-06,132
Gopalganj (N)_230kVtoFaridpur_132kV_Line4,Gopalganj (N)_230kV,Faridpur_132kV,1.5,0.08808,0.2559,6.5703e-06,132
Gopalganj (N)_230kVtoGopalganj_132kV_Line1,Gopalganj (N)_230kV,Gopalganj_132kV,10.5,0.1101,0.2559,6.5703e-06,132
Gopalganj (N)_230kVtoGopalganj_132kV_Line2,Gopalganj (N)_230kV,Gopalganj_132kV,10.5,0.1101,0.2559,6.5703e-06,132
Gopalganj (N)_230kVtoGopalganj_132kV_Line3,Gopalganj (N)_230kV,Gopalganj_132kV,10.5,0.1101,0.2559,6.5703e-06,132
Gopalganj (N)_230kVtoGopalganj_132kV_Line4,Gopalganj (N)_230kV,Gopalganj_132kV,10.5,0.1101,0.2559,6.5703e-06,132
Kodda_132kVtoRajendrapur_132kV_Line1,Kodda_132kV,Rajendrapur_132kV,24.5,0.08808,0.2559,6.5703e-06,132
Kodda_132kVtoRajendrapur_132kV_Line2,Kodda_132kV,Rajendrapur_132kV,24.5,0.08808,0.2559,6.5703e-06,132
Bogura_132kVtoRangpur_132kV_Line1,Bogura_132kV,Rangpur_132kV,1.5,0.09909,0.2559,6.5703e-06,132
Bogura_132kVtoRangpur_132kV_Line2,Bogura_132kV,Rangpur_132kV,1.5,0.09909,0.2559,6.5703e-06,132
Bogura_132kVtoRangpur_132kV_Line3,Bogura_132kV,Rangpur_132kV,1.5,0.09909,0.2559,6.5703e-06,132
Bogura_132kVtoRangpur_132kV_Line4,Bogura_132kV,Rangpur_132kV,1.5,0.09909,0.2559,6.5703e-06,132
Rampur_132kVtoKhulshi_132kV_Line1,Rampur_132kV,Khulshi_132kV,1.5,0.015,0.12,2e-05,132
Rampur_132kVtoKhulshi_132kV_Line2,Rampur_132kV,Khulshi_132kV,1.5,0.015,0.12,2e-05,132
Rampur_132kVtoKhulshi_132kV_Line3,Rampur_132kV,Khulshi_132kV,1.5,0.015,0.12,2e-05,132
Rampur_132kVtoKhulshi_132kV_Line4,Rampur_132kV,Khulshi_132kV,1.5,0.015,0.12,2e-05,132
Rampur_132kVtoAgrabad_132kV_Line1,Rampur_132kV,Agrabad_132kV,4.5,0.015,0.12,2e-05,132
Rampur_132kVtoAgrabad_132kV_Line2,Rampur_132kV,Agrabad_132kV,4.5,0.015,0.12,2e-05,132
Keraniganj_132kVtoSreenagar_132kV_Line1,Keraniganj_132kV,Sreenagar_132kV,16.0,0.1101,0.2559,6.5703e-06,132
Keraniganj_132kVtoSreenagar_132kV_Line2,Keraniganj_132kV,Sreenagar_132kV,16.0,0.1101,0.2559,6.5703e-06,132
Keraniganj_132kVtoNawabganj_132kV_Line1,Keraniganj_132kV,Nawabganj_132kV,27.0,0.1101,0.2559,6.5703e-06,132
Keraniganj_132kVtoNawabganj_132kV_Line2,Keraniganj_132kV,Nawabganj_132kV,27.0,0.1101,0.2559,6.5703e-06,132
Fatullah_132kVtoShyampur_132kV_Line1,Fatullah_132kV,Shyampur_132kV,2.0,0.015,0.12,2e-05,132
Fatullah_132kVtoShyampur_132kV_Line2,Fatullah_132kV,Shyampur_132kV,2.0,0.015,0.12,2e-05,132
Dhaka University (DU)_132kVtoDhanmondi_132kV_Line1,Dhaka University (DU)_132kV,Dhanmondi_132kV,2.0,0.015,0.12,2e-05,132
Dhaka University (DU)_132kVtoDhanmondi_132kV_Line2,Dhaka University (DU)_132kV,Dhanmondi_132kV,2.0,0.015,0.12,2e-05,132
Bagerhat_132kVtoMongla_132kV_Line1,Bagerhat_132kV,Mongla_132kV,28.5,0.1101,0.2559,6.5703e-06,132
Bagerhat_132kVtoMongla_132kV_Line2,Bagerhat_132kV,Mongla_132kV,28.5,0.1101,0.2559,6.5703e-06,132
Baghabari_132kVtoBhangura_132kV_Line1,Baghabari_132kV,Bhangura_132kV,25.0,0.1101,0.2559,6.5703e-06,132
Baghabari_132kVtoBhangura_132kV_Line2,Baghabari_132kV,Bhangura_132kV,25.0,0.1101,0.2559,6.5703e-06,132
Bakerganj_132kVtoBarguna_132kV_Line1,Bakerganj_132kV,Barguna_132kV,50.0,0.1101,0.2559,6.5703e-06,132
Gallamari_132kVtoGopalganj_132kV_Line1,Gallamari_132kV,Gopalganj_132kV,52.0,0.1101,0.2559,6.5703e-06,132
Gallamari_132kVtoGopalganj_132kV_Line2,Gallamari_132kV,Gopalganj_132kV,52.0,0.1101,0.2559,6.5703e-06,132
Gopalganj_132kVtoMadaripur_132kV_Line1,Gopalganj_132kV,Madaripur_132kV,45.0,0.1101,0.2559,6.5703e-06,132
Mithapukur_132kVtoRangpur_132kV_Line1,Mithapukur_132kV,Rangpur_132kV,0.5,0.1101,0.2559,6.5703e-06,132
Mithapukur_132kVtoRangpur_132kV_Line2,Mithapukur_132kV,Rangpur_132kV,0.5,0.1101,0.2559,6.5703e-06,132
Mithapukur_132kVtoRangpur_132kV_Line3,Mithapukur_132kV,Rangpur_132kV,0.5,0.1101,0.2559,6.5703e-06,132
Mithapukur_132kVtoRangpur_132kV_Line4,Mithapukur_132kV,Rangpur_132kV,0.5,0.1101,0.2559,6.5703e-06,132
Maniknagar_132kVtoKazla_132kV_Line1,Maniknagar_132kV,Kazla_132kV,2.5,0.015,0.12,2e-05,132
Maniknagar_132kVtoKazla_132kV_Line2,Maniknagar_132kV,Kazla_132kV,2.5,0.015,0.12,2e-05,132
Hasnabad_132kVtoKeraniganj_132kV_Line1,Hasnabad_132kV,Keraniganj_132kV,2.75,0.1101,0.2559,6.5703e-06,132
Hasnabad_132kVtoKeraniganj_132kV_Line2,Hasnabad_132kV,Keraniganj_132kV,2.75,0.1101,0.2559,6.5703e-06,132
Hasnabad_132kVtoKeraniganj_132kV_Line3,Hasnabad_132kV,Keraniganj_132kV,2.75,0.1101,0.2559,6.5703e-06,132
Hasnabad_132kVtoKeraniganj_132kV_Line4,Hasnabad_132kV,Keraniganj_132kV,2.75,0.1101,0.2559,6.5703e-06,132
Purbachal_132kVtoBashundhara_132kV_Line1,Purbachal_132kV,Bashundhara_132kV,4.5,0.015,0.12,2e-05,132
Purbachal_132kVtoBashundhara_132kV_Line2,Purbachal_132kV,Bashundhara_132kV,4.5,0.015,0.12,2e-05,132
Banani_132kVtoBashundhara_132kV_Line1,Banani_132kV,Bashundhara_132kV,13.5,0.015,0.12,2e-05,132
Banani_132kVtoBashundhara_132kV_Line2,Banani_132kV,Bashundhara_132kV,13.5,0.015,0.12,2e-05,132
Rajbari_132kVtoBheramara_132kV_Line1,Rajbari_132kV,Bheramara_132kV,1.25,0.1101,0.2559,6.5703e-06,132
Rajbari_132kVtoBheramara_132kV_Line2,Rajbari_132kV,Bheramara_132kV,1.25,0.1101,0.2559,6.5703e-06,132
Rajbari_132kVtoBheramara_132kV_Line3,Rajbari_132kV,Bheramara_132kV,1.25,0.1101,0.2559,6.5703e-06,132
Rajbari_132kVtoBheramara_132kV_Line4,Rajbari_132kV,Bheramara_132kV,1.25,0.1101,0.2559,6.5703e-06,132
Jhenaidah_132kVtoJhenaidah_132kV_Line1,Jhenaidah_132kV,Jhenaidah_132kV,3.0,0.1101,0.2559,6.5703e-06,132
Jhenaidah_132kVtoJhenaidah_132kV_Line2,Jhenaidah_132kV,Jhenaidah_132kV,3.0,0.1101,0.2559,6.5703e-06,132
Keraniganj_132kVtoKamrangirchar_132kV_Line1,Keraniganj_132kV,Kamrangirchar_132kV,3.0,0.1101,0.2559,6.5703e-06,132
Keraniganj_132kVtoKamrangirchar_132kV_Line2,Keraniganj_132kV,Kamrangirchar_132kV,3.0,0.1101,0.2559,6.5703e-06,132
Keraniganj_132kVtoKamrangirchar_132kV_Line3,Keraniganj_132kV,Kamrangirchar_132kV,3.0,0.1101,0.2559,6.5703e-06,132
Keraniganj_132kVtoKamrangirchar_132kV_Line4,Keraniganj_132kV,Kamrangirchar_132kV,3.0,0.1101,0.2559,6.5703e-06,132
Tongi_132kVtoTongi-3 (Mill Gate)_132kV_Line1,Tongi_132kV,Tongi-3 (Mill Gate)_132kV,2.5,0.015,0.12,2e-05,132
Tongi_132kVtoTongi-3 (Mill Gate)_132kV_Line2,Tongi_132kV,Tongi-3 (Mill Gate)_132kV,2.5,0.015,0.12,2e-05,132
Jhenaidah_132kVtoJashore_132kV_Line1,Jhenaidah_132kV,Jashore_132kV,0.25,0.1101,0.2559,6.5703e-06,132
Jhenaidah_132kVtoJashore_132kV_Line2,Jhenaidah_132kV,Jashore_132kV,0.25,0.1101,0.2559,6.5703e-06,132
Jhenaidah_132kVtoJashore_132kV_Line3,Jhenaidah_132kV,Jashore_132kV,0.25,0.1101,0.2559,6.5703e-06,132
Jhenaidah_132kVtoJashore_132kV_Line4,Jhenaidah_132kV,Jashore_132kV,0.25,0.1101,0.2559,6.5703e-06,132
Maniknagar_132kVtoMotijheel_132kV_Line1,Maniknagar_132kV,Motijheel_132kV,2.0,0.015,0.12,2e-05,132
Maniknagar_132kVtoMotijheel_132kV_Line2,Maniknagar_132kV,Motijheel_132kV,2.0,0.015,0.12,2e-05,132
Motijheel_132kVtoBangabhaban_132kV_Line1,Motijheel_132kV,Bangabhaban_132kV,0.5,0.015,0.12,2e-05,132
Motijheel_132kVtoBangabhaban_132kV_Line2,Motijheel_132kV,Bangabhaban_132kV,0.5,0.015,0.12,2e-05,132
Madanganj_132kVtoChar Saidpur_132kV_Line1,Madanganj_132kV,Char Saidpur_132kV,3.0,0.08831,0.2441,6.8729e-06,132
Madanganj_132kVtoChar Saidpur_132kV_Line2,Madanganj_132kV,Char Saidpur_132kV,3.0,0.08831,0.2441,6.8729e-06,132
Kamrangirchar_132kVtoZigatola_132kV_Line1,Kamrangirchar_132kV,Zigatola_132kV,7.0,0.015,0.12,2e-05,132
Kamrangirchar_132kVtoZigatola_132kV_Line2,Kamrangirchar_132kV,Zigatola_132kV,7.0,0.015,0.12,2e-05,132
Energaon_132kVtoMongla_132kV_Line1,Energaon_132kV,Mongla_132kV,9.0,0.1101,0.2559,6.5703e-06,132
Hasnabad_132kVtoPostagola_132kV_Line1,Hasnabad_132kV,Postagola_132kV,2.0,0.015,0.12,2e-05,132
Hasnabad_132kVtoPostagola_132kV_Line2,Hasnabad_132kV,Postagola_132kV,2.0,0.015,0.12,2e-05,132
Bashundhara_132kVtoPurbachal_132kV_Line1,Bashundhara_132kV,Purbachal_132kV,5.5,0.015,0.12,2e-05,132
Bashundhara_132kVtoPurbachal_132kV_Line2,Bashundhara_132kV,Purbachal_132kV,5.5,0.015,0.12,2e-05,132
Chapai Nawabganj_132kVtoRahanpur_400kV_Line1,Chapai Nawabganj_132kV,Rahanpur_400kV,52.0,0.08808,0.2559,6.5703e-06,132
Sholoshahar_132kVtoMadunaghat_132kV_Line1,Sholoshahar_132kV,Madunaghat_132kV,0.0,0.015,0.12,2e-05,132
Madunaghat_132kVtoKalurghat_132kV_Line1,Madunaghat_132kV,Kalurghat_132kV,7.0,0.015,0.12,2e-05,132
Madunaghat_132kVtoKalurghat_132kV_Line2,Madunaghat_132kV,Kalurghat_132kV,7.0,0.015,0.12,2e-05,132
Khulshi_132kVtoRampur_132kV_Line1,Khulshi_132kV,Rampur_132kV,5.0,0.015,0.12,2e-05,132
Rangpur_132kVtoRangpur_132kV_Line1,Rangpur_132kV,Rangpur_132kV,35.5,0.1101,0.2559,6.5703e-06,132
Rangpur_132kVtoRangpur_132kV_Line2,Rangpur_132kV,Rangpur_132kV,35.5,0.1101,0.2559,6.5703e-06,132
Rampura_230kVtoDhaka University (DU)_132kV_Line1,Rampura_230kV,Dhaka University (DU)_132kV,7.5,0.015,0.12,2e-05,132
Rampura_230kVtoDhaka University (DU)_132kV_Line2,Rampura_230kV,Dhaka University (DU)_132kV,7.5,0.015,0.12,2e-05,132
Aminbazar_230kVtoAminbazar_230kV_Line1,Aminbazar_230kV,Aminbazar_230kV,0.0,0.06397,0.2362,7.1685e-06,132
Sripur_132kVtoBhaluka_132kV_Line1,Sripur_132kV,Bhaluka_132kV,22.5,0.1101,0.2559,6.5703e-06,132
Sripur_132kVtoBhaluka_132kV_Line2,Sripur_132kV,Bhaluka_132kV,22.5,0.1101,0.2559,6.5703e-06,132
Mirzapur_132kVtoKaliakoir_230kV_Line1,Mirzapur_132kV,Kaliakoir_230kV,1.75,0.08808,0.2559,6.5703e-06,132
Mirzapur_132kVtoKaliakoir_230kV_Line2,Mirzapur_132kV,Kaliakoir_230kV,1.75,0.08808,0.2559,6.5703e-06,132
Mirzapur_132kVtoKaliakoir_230kV_Line3,Mirzapur_132kV,Kaliakoir_230kV,1.75,0.08808,0.2559,6.5703e-06,132
Mirzapur_132kVtoKaliakoir_230kV_Line4,Mirzapur_132kV,Kaliakoir_230kV,1.75,0.08808,0.2559,6.5703e-06,132
Sylhet_132kVtoSylhet_132kV_Line1,Sylhet_132kV,Sylhet_132kV,2.0,0.08808,0.2559,6.5703e-06,132
Sylhet_132kVtoSylhet_132kV_Line2,Sylhet_132kV,Sylhet_132kV,2.0,0.08808,0.2559,6.5703e-06,132
Sylhet_132kVtoSylhet_132kV_Line3,Sylhet_132kV,Sylhet_132kV,2.0,0.08808,0.2559,6.5703e-06,132
Sylhet_132kVtoSylhet_132kV_Line4,Sylhet_132kV,Sylhet_132kV,2.0,0.08808,0.2559,6.5703e-06,132
Ullapara_132kVtoSirajganj_132kV_Line1,Ullapara_132kV,Sirajganj_132kV,2.75,0.1101,0.2559,6.5703e-06,132
Ullapara_132kVtoSirajganj_132kV_Line2,Ullapara_132kV,Sirajganj_132kV,2.75,0.1101,0.2559,6.5703e-06,132
Ullapara_132kVtoSirajganj_132kV_Line3,Ullapara_132kV,Sirajganj_132kV,2.75,0.1101,0.2559,6.5703e-06,132
Ullapara_132kVtoSirajganj_132kV_Line4,Ullapara_132kV,Sirajganj_132kV,2.75,0.1101,0.2559,6.5703e-06,132
Madunaghat_132kVtoKhulshi_132kV_Line1,Madunaghat_132kV,Khulshi_132kV,1.0,0.015,0.12,2e-05,132
Madunaghat_132kVtoKhulshi_132kV_Line2,Madunaghat_132kV,Khulshi_132kV,1.0,0.015,0.12,2e-05,132
Rahanpur_400kVtoNiamatpur_132kV_Line1,Rahanpur_400kV,Niamatpur_132kV,2.0,0.1101,0.2559,6.5703e-06,132
Rahanpur_400kVtoNiamatpur_132kV_Line2,Rahanpur_400kV,Niamatpur_132kV,2.0,0.1101,0.2559,6.5703e-06,132
Rahanpur_400kVtoNiamatpur_132kV_Line3,Rahanpur_400kV,Niamatpur_132kV,2.0,0.1101,0.2559,6.5703e-06,132
Rahanpur_400kVtoNiamatpur_132kV_Line4,Rahanpur_400kV,Niamatpur_132kV,2.0,0.1101,0.2559,6.5703e-06,132
Bhaluka_132kVtoBarmi_132kV_Line1,Bhaluka_132kV,Barmi_132kV,32.5,0.08808,0.2559,6.5703e-06,132
Bhaluka_132kVtoBarmi_132kV_Line2,Bhaluka_132kV,Barmi_132kV,32.5,0.08808,0.2559,6.5703e-06,132
Ghatail_132kVtoTangail_132kV_Line1,Ghatail_132kV,Tangail_132kV,1.5,0.1101,0.2559,6.5703e-06,132
Ghatail_132kVtoTangail_132kV_Line2,Ghatail_132kV,Tangail_132kV,1.5,0.1101,0.2559,6.5703e-06,132
Niamatpur_132kVtoRahanpur_400kV_Line1,Niamatpur_132kV,Rahanpur_400kV,28.0,0.1101,0.2559,6.5703e-06,132
Niamatpur_132kVtoRahanpur_400kV_Line2,Niamatpur_132kV,Rahanpur_400kV,28.0,0.1101,0.2559,6.5703e-06,132
Naogaon_132kVtoJoypurhat_132kV_Line1,Naogaon_132kV,Joypurhat_132kV,47.0,0.1101,0.2559,6.5703e-06,132
Panchagarh_132kVtoThakurgaon_132kV_Line1,Panchagarh_132kV,Thakurgaon_132kV,45.0,0.1101,0.2559,6.5703e-06,132
Cox's Bazar_132kVtoCox's Bazar_132kV_Line1,Cox's Bazar_132kV,Cox's Bazar_132kV,11.0,0.1101,0.2559,6.5703e-06,132
Barishal(N)_132kVtoBhandaria_132kV_Line1,Barishal(N)_132kV,Bhandaria_132kV,46.5,0.1101,0.2559,6.5703e-06,132
Barishal(N)_132kVtoBhandaria_132kV_Line2,Barishal(N)_132kV,Bhandaria_132kV,46.5,0.1101,0.2559,6.5703e-06,132
Pubail_132kVtoGhorashal_132kV_Line1,Pubail_132kV,Ghorashal_132kV,3.25,0.1101,0.2559,6.5703e-06,132
Pubail_132kVtoGhorashal_132kV_Line2,Pubail_132kV,Ghorashal_132kV,3.25,0.1101,0.2559,6.5703e-06,132
Pubail_132kVtoGhorashal_132kV_Line3,Pubail_132kV,Ghorashal_132kV,3.25,0.1101,0.2559,6.5703e-06,132
Pubail_132kVtoGhorashal_132kV_Line4,Pubail_132kV,Ghorashal_132kV,3.25,0.1101,0.2559,6.5703e-06,132
Sirajganj_132kVtoSirajganj_132kV_Line1,Sirajganj_132kV,Sirajganj_132kV,10.0,0.1101,0.2559,6.5703e-06,132
Sirajganj_132kVtoSirajganj_132kV_Line2,Sirajganj_132kV,Sirajganj_132kV,10.0,0.1101,0.2559,6.5703e-06,132
Muradnagar_132kVtoCumilla (N)_132kV_Line1,Muradnagar_132kV,Cumilla (N)_132kV,1.75,0.1101,0.2559,6.5703e-06,132
Muradnagar_132kVtoCumilla (N)_132kV_Line2,Muradnagar_132kV,Cumilla (N)_132kV,1.75,0.1101,0.2559,6.5703e-06,132
Muradnagar_132kVtoCumilla (N)_132kV_Line3,Muradnagar_132kV,Cumilla (N)_132kV,1.75,0.1101,0.2559,6.5703e-06,132
Muradnagar_132kVtoCumilla (N)_132kV_Line4,Muradnagar_132kV,Cumilla (N)_132kV,1.75,0.1101,0.2559,6.5703e-06,132
Bajitpur_132kVtoAshuganj_132kV_Line1,Bajitpur_132kV,Ashuganj_132kV,0.25,0.08808,0.2559,6.5703e-06,132
Bajitpur_132kVtoAshuganj_132kV_Line2,Bajitpur_132kV,Ashuganj_132kV,0.25,0.08808,0.2559,6.5703e-06,132
Bajitpur_132kVtoAshuganj_132kV_Line3,Bajitpur_132kV,Ashuganj_132kV,0.25,0.08808,0.2559,6.5703e-06,132
Bajitpur_132kVtoAshuganj_132kV_Line4,Bajitpur_132kV,Ashuganj_132kV,0.25,0.08808,0.2559,6.5703e-06,132
Rahanpur_400kVtoChowdala_132kV_Line1,Rahanpur_400kV,Chowdala_132kV,7.0,0.1101,0.2559,6.5703e-06,132
Rahanpur_400kVtoChowdala_132kV_Line2,Rahanpur_400kV,Chowdala_132kV,7.0,0.1101,0.2559,6.5703e-06,132
Mukhtagacha_132kVtoGhatail_132kV_Line1,Mukhtagacha_132kV,Ghatail_132kV,0.75,0.1101,0.2559,6.5703e-06,132
Mukhtagacha_132kVtoGhatail_132kV_Line2,Mukhtagacha_132kV,Ghatail_132kV,0.75,0.1101,0.2559,6.5703e-06,132
Mukhtagacha_132kVtoGhatail_132kV_Line3,Mukhtagacha_132kV,Ghatail_132kV,0.75,0.1101,0.2559,6.5703e-06,132
Mukhtagacha_132kVtoGhatail_132kV_Line4,Mukhtagacha_132kV,Ghatail_132kV,0.75,0.1101,0.2559,6.5703e-06,132
Muradnagar_132kVtoKosba_132kV_Line1,Muradnagar_132kV,Kosba_132kV,24.0,0.1101,0.2559,6.5703e-06,132
Muradnagar_132kVtoKosba_132kV_Line2,Muradnagar_132kV,Kosba_132kV,24.0,0.1101,0.2559,6.5703e-06,132
Jhenaidah_132kVtoChuadanga_132kV_Line1,Jhenaidah_132kV,Chuadanga_132kV,39.0,0.1101,0.2559,6.5703e-06,132
Kurigram_132kVtoLalmonirhat_132kV_Line1,Kurigram_132kV,Lalmonirhat_132kV,31.0,0.1101,0.2559,6.5703e-06,132
Bhulta_132kVtoHaripur_230kV_Line1,Bhulta_132kV,Haripur_230kV,0.25,0.1101,0.2559,6.5703e-06,132
Bhulta_132kVtoHaripur_230kV_Line2,Bhulta_132kV,Haripur_230kV,0.25,0.1101,0.2559,6.5703e-06,132
Bhulta_132kVtoHaripur_230kV_Line3,Bhulta_132kV,Haripur_230kV,0.25,0.1101,0.2559,6.5703e-06,132
Bhulta_132kVtoHaripur_230kV_Line4,Bhulta_132kV,Haripur_230kV,0.25,0.1101,0.2559,6.5703e-06,132
Patiya_132kVtoSikalbaha_132kV_Line1,Patiya_132kV,Sikalbaha_132kV,0.5,0.08808,0.2559,6.5703e-06,132
Patiya_132kVtoSikalbaha_132kV_Line2,Patiya_132kV,Sikalbaha_132kV,0.5,0.08808,0.2559,6.5703e-06,132
Patiya_132kVtoSikalbaha_132kV_Line3,Patiya_132kV,Sikalbaha_132kV,0.5,0.08808,0.2559,6.5703e-06,132
Patiya_132kVtoSikalbaha_132kV_Line4,Patiya_132kV,Sikalbaha_132kV,0.5,0.08808,0.2559,6.5703e-06,132
Halishahar_132kVtoHalishahar_132kV_Line1,Halishahar_132kV,Halishahar_132kV,0.25,0.1101,0.2559,6.5703e-06,132
Halishahar_132kVtoHalishahar_132kV_Line2,Halishahar_132kV,Halishahar_132kV,0.25,0.1101,0.2559,6.5703e-06,132
Halishahar_132kVtoHalishahar_132kV_Line3,Halishahar_132kV,Halishahar_132kV,0.25,0.1101,0.2559,6.5703e-06,132
Halishahar_132kVtoHalishahar_132kV_Line4,Halishahar_132kV,Halishahar_132kV,0.25,0.1101,0.2559,6.5703e-06,132
Cumilla (N)_132kVtoChandina_132kV_Line1,Cumilla (N)_132kV,Chandina_132kV,16.0,0.1101,0.2559,6.5703e-06,132
Cumilla (N)_132kVtoChandina_132kV_Line2,Cumilla (N)_132kV,Chandina_132kV,16.0,0.1101,0.2559,6.5703e-06,132
Rajendrapur_132kVtoSripur_132kV_Line1,Rajendrapur_132kV,Sripur_132kV,20.5,0.1101,0.2559,6.5703e-06,132
Rajendrapur_132kVtoSripur_132kV_Line2,Rajendrapur_132kV,Sripur_132kV,20.5,0.1101,0.2559,6.5703e-06,132
Araihazar_132kVtoBhulta_132kV_Line1,Araihazar_132kV,Bhulta_132kV,8.0,0.1101,0.2559,6.5703e-06,132
Araihazar_132kVtoBhulta_132kV_Line2,Araihazar_132kV,Bhulta_132kV,8.0,0.1101,0.2559,6.5703e-06,132
Ishwardi_132kVtoIshwardi_132kV_Line1,Ishwardi_132kV,Ishwardi_132kV,22.0,0.1101,0.2559,6.5703e-06,132
Ishwardi_132kVtoIshwardi_132kV_Line2,Ishwardi_132kV,Ishwardi_132kV,22.0,0.1101,0.2559,6.5703e-06,132
Kachua_132kVtoLaksam_132kV_Line1,Kachua_132kV,Laksam_132kV,32.0,0.1101,0.2559,6.5703e-06,132
Kachua_132kVtoLaksam_132kV_Line2,Kachua_132kV,Laksam_132kV,32.0,0.1101,0.2559,6.5703e-06,132
Chowmuhani_132kVtoLakshmipur_132kV_Line1,Chowmuhani_132kV,Lakshmipur_132kV,27.0,0.1101,0.2559,6.5703e-06,132
Chowmuhani_132kVtoLakshmipur_132kV_Line2,Chowmuhani_132kV,Lakshmipur_132kV,27.0,0.1101,0.2559,6.5703e-06,132
Taraganj_132kVtoSaidpur_132kV_Line1,Taraganj_132kV,Saidpur_132kV,0.25,0.1101,0.2559,6.5703e-06,132
Taraganj_132kVtoSaidpur_132kV_Line2,Taraganj_132kV,Saidpur_132kV,0.25,0.1101,0.2559,6.5703e-06,132
Taraganj_132kVtoSaidpur_132kV_Line3,Taraganj_132kV,Saidpur_132kV,0.25,0.1101,0.2559,6.5703e-06,132
Taraganj_132kVtoSaidpur_132kV_Line4,Taraganj_132kV,Saidpur_132kV,0.25,0.1101,0.2559,6.5703e-06,132
Daganbhuiyan_132kVtoFeni_132kV_Line1,Daganbhuiyan_132kV,Feni_132kV,2.75,0.1101,0.2559,6.5703e-06,132
Daganbhuiyan_132kVtoFeni_132kV_Line2,Daganbhuiyan_132kV,Feni_132kV,2.75,0.1101,0.2559,6.5703e-06,132
Daganbhuiyan_132kVtoFeni_132kV_Line3,Daganbhuiyan_132kV,Feni_132kV,2.75,0.1101,0.2559,6.5703e-06,132
Daganbhuiyan_132kVtoFeni_132kV_Line4,Daganbhuiyan_132kV,Feni_132kV,2.75,0.1101,0.2559,6.5703e-06,132
Rampura_230kVtoBashundhara_132kV_Line1,Rampura_230kV,Bashundhara_132kV,11.5,0.1101,0.2559,6.5703e-06,132
Rampura_230kVtoBashundhara_132kV_Line2,Rampura_230kV,Bashundhara_132kV,11.5,0.1101,0.2559,6.5703e-06,132
Sripur_132kVtoKodda_132kV_Line1,Sripur_132kV,Kodda_132kV,9.0,0.1101,0.2559,6.5703e-06,132
Sripur_132kVtoKodda_132kV_Line2,Sripur_132kV,Kodda_132kV,9.0,0.1101,0.2559,6.5703e-06,132
Sirajganj_132kVtoSirajganj_132kV_Line1,Sirajganj_132kV,Sirajganj_132kV,10.0,0.1101,0.2559,6.5703e-06,132
Sirajganj_132kVtoSirajganj_132kV_Line2,Sirajganj_132kV,Sirajganj_132kV,10.0,0.1101,0.2559,6.5703e-06,132
Sathia_132kVtoIshwardi_132kV_Line1,Sathia_132kV,Ishwardi_132kV,0.5,0.1101,0.2559,6.5703e-06,132
Sathia_132kVtoIshwardi_132kV_Line2,Sathia_132kV,Ishwardi_132kV,0.5,0.1101,0.2559,6.5703e-06,132
Kaliganj_132kVtoMaheshpur_132kV_Line1,Kaliganj_132kV,Maheshpur_132kV,26.0,0.1101,0.2559,6.5703e-06,132
Kaliganj_132kVtoMaheshpur_132kV_Line2,Kaliganj_132kV,Maheshpur_132kV,26.0,0.1101,0.2559,6.5703e-06,132
Feni (N)_230kVtoChauddagram_132kV_Line1,Feni (N)_230kV,Chauddagram_132kV,4.0,0.1101,0.2559,6.5703e-06,132
Feni (N)_230kVtoChauddagram_132kV_Line2,Feni (N)_230kV,Chauddagram_132kV,4.0,0.1101,0.2559,6.5703e-06,132
Feni (N)_230kVtoChauddagram_132kV_Line3,Feni (N)_230kV,Chauddagram_132kV,4.0,0.1101,0.2559,6.5703e-06,132
Feni (N)_230kVtoChauddagram_132kV_Line4,Feni (N)_230kV,Chauddagram_132kV,4.0,0.1101,0.2559,6.5703e-06,132
Bakerganj_132kVtoBarishal_132kV_Line1,Bakerganj_132kV,Barishal_132kV,2.5,0.1101,0.2559,6.5703e-06,132
Bakerganj_132kVtoBarishal_132kV_Line2,Bakerganj_132kV,Barishal_132kV,2.5,0.1101,0.2559,6.5703e-06,132
Sathia_132kVtoPabna_132kV_Line1,Sathia_132kV,Pabna_132kV,34.5,0.1101,0.2559,6.5703e-06,132
Sathia_132kVtoPabna_132kV_Line2,Sathia_132kV,Pabna_132kV,34.5,0.1101,0.2559,6.5703e-06,132
