Row 3 contains the names of relevant pypsa variables,,,,,,,,
Line Name,Start Bus,End Bus,Length(km),Conductor,Line Resistance (Ohm),Line Inductive Reactance (Ohm),Line Shunt Susceptance (Siemens),Line Nominal Capacity (MVA)
name,bus0,bus1,,,r,x,b,s_nom
BheramaraHVDC1_400kV_DCtoBangladesh Border1_400kV_DC_Line1,BheramaraHVDC1_400kV_DC,BangladeshBorder1_400kV_DC,27.35,Twin Finch,0.031985,0.129273,1.43E-05,400
BheramaraHVDC1_400kV_DCtoBangladesh Border1_400kV_DC_Line2,BheramaraHVDC1_400kV_DC,BangladeshBorder1_400kV_DC,27.35,Twin Finch,0.031985,0.129273,1.43E-05,400
Aminbazar_400kVtoMeghnaghat_400kV_Line1,Aminbazar_400kV,Meghnaghat_400kV,55,Quad Egret,0.02755,0.081959,2.65E-05,400
Aminbazar_400kVtoMeghnaghat_400kV_Line2,Aminbazar_400kV,Meghnaghat_400kV,55,Quad Egret,0.02755,0.081959,2.65E-05,400
SuryamaninagarRecvBus_132kVtoCumillaSouth_132kV_Line1,SuryamaninagarRecvBus_132kV,CumillaSouth_132kV,47,Twin Finch,0.031985,0.129273,1.43E-05,400
SuryamaninagarRecvBus_132kVtoCumillaSouth_132kV_Line2,SuryamaninagarRecvBus_132kV,CumillaSouth_132kV,47,Twin Finch,0.031985,0.129273,1.43E-05,400
Bibiyana_400kVtoKaliakoir_400kV_Line1,Bibiyana_400kV,Kaliakoir_400kV,169.5,Twin Finch,0.031985,0.129273,1.43E-05,400
Bibiyana_400kVtoKaliakoir_400kV_Line2,Bibiyana_400kV,Kaliakoir_400kV,169.5,Twin Finch,0.031985,0.129273,1.43E-05,400
AshuganjNorth_400kVtoBhulta_400kV_Line1,AshuganjNorth_400kV,Bhulta_400kV,69,Twin Finch,0.031985,0.129273,1.43E-05,400
AshuganjNorth_400kVtoBhulta_400kV_Line2,AshuganjNorth_400kV,Bhulta_400kV,69,Twin Finch,0.031985,0.129273,1.43E-05,400
Payra_400kVtoGopalganjNorth_400kV_Line1,Payra_400kV,GopalganjNorth_400kV,163.55,Quad Finch,0.013593,0.075809,2.87E-05,400
Payra_400kVtoGopalganjNorth_400kV_Line2,Payra_400kV,GopalganjNorth_400kV,163.55,Quad Finch,0.013593,0.075809,2.87E-05,400
BSRM_230kVtoMirsarai_230kV_Line1,BSRM_230kV,Mirsarai_230kV,16.5,Twin Finch,0.027187,0.129273,1.43E-05,400
BSRM_230kVtoMirsarai_230kV_Line2,BSRM_230kV,Mirsarai_230kV,16.5,Twin Finch,0.027187,0.129273,1.43E-05,400
BheramaraHVDC2_400kV_DCtoBangladeshBorder2_400kV_DC_Line1,BheramaraHVDC2_400kV_DC,BangladeshBorder2_400kV_DC,28,Twin Finch,0.031985,0.129273,1.43E-05,400
BheramaraHVDC2_400kV_DCtoBangladeshBorder2_400kV_DC_Line2,BheramaraHVDC2_400kV_DC,BangladeshBorder2_400kV_DC,28,Twin Finch,0.031985,0.129273,1.43E-05,400
PayraPP_400kVtoPayra_400kV_Line1,PayraPP_400kV,Payra_400kV,1.2,Quad Finch,0.06397,0.2362,7.17E-06,400
PayraPP_400kVtoPayra_400kV_Line2,PayraPP_400kV,Payra_400kV,1.2,Quad Finch,0.06397,0.2362,7.17E-06,400
Banskhali_400kVtoMadunaghatNew_400kV_Line1,Banskhali_400kV,MadunaghatNew_400kV,55.5,Quad Finch,0.015992,0.075809,2.87E-05,400
Banskhali_400kVtoMadunaghatNew_400kV_Line2,Banskhali_400kV,MadunaghatNew_400kV,55.5,Quad Finch,0.015992,0.075809,2.87E-05,400
AdaniPPRecvBus_400kVtoRahanpur_400kV_Line1,AdaniPPRecvBus_400kV,Rahanpur_400kV,134,Twin Finch,0.015992,0.075809,2.87E-05,400
AdaniPPRecvBus_400kVtoRahanpur_400kV_Line2,AdaniPPRecvBus_400kV,Rahanpur_400kV,134,Twin Finch,0.015992,0.075809,2.87E-05,400
Rampal_400kVtoGopalganjNorth_400kV_Line1,Rampal_400kV,GopalganjNorth_400kV,96.7,Quad Finch,0.013593,0.075809,2.87E-05,400
Rampal_400kVtoGopalganjNorth_400kV_Line2,Rampal_400kV,GopalganjNorth_400kV,96.7,Quad Finch,0.013593,0.075809,2.87E-05,400
GopalganjNorth_400kVtoAminbazar_400kV_Line1,GopalganjNorth_400kV,Aminbazar_400kV,75.3,Quad Finch,0.013593,0.075809,2.87E-05,400
GopalganjNorth_400kVtoAminbazar_400kV_Line2,GopalganjNorth_400kV,Aminbazar_400kV,75.3,Quad Finch,0.013593,0.075809,2.87E-05,400
BoguraWest_400kVtoRahanpur_400kV_Line1,BoguraWest_400kV,Rahanpur_400kV,105,Twin Finch,0.027187,0.129273,1.43E-05,400
BoguraWest_400kVtoRahanpur_400kV_Line2,BoguraWest_400kV,Rahanpur_400kV,105,Twin Finch,0.027187,0.129273,1.43E-05,400
Barishal307MWPP_400kVtoPayraPP_400kV_Line1,Barishal307MWPP_400kV,PayraPP_400kV,27.8,Quad Finch,0.06397,0.2362,7.17E-06,400
Barishal307MWPP_400kVtoPayraPP_400kV_Line2,Barishal307MWPP_400kV,PayraPP_400kV,27.8,Quad Finch,0.06397,0.2362,7.17E-06,400
Matarbari_400kVtoBanskhali_400kV_Line1,Matarbari_400kV,Banskhali_400kV,38,Quad Finch,0.015992,0.075809,2.87E-05,400
Matarbari_400kVtoBanskhali_400kV_Line2,Matarbari_400kV,Banskhali_400kV,38,Quad Finch,0.015992,0.075809,2.87E-05,400
MadunaghatNew_400kVtoKorerhat_400kV_Line1,MadunaghatNew_400kV,Korerhat_400kV,66,Quad Finch,0.015992,0.075809,2.87E-05,400
MadunaghatNew_400kVtoKorerhat_400kV_Line2,MadunaghatNew_400kV,Korerhat_400kV,66,Quad Finch,0.015992,0.075809,2.87E-05,400
Meghnaghat_400kVtoKorerhat_400kV_Line1,Meghnaghat_400kV,Korerhat_400kV,151,Quad Finch,0.015992,0.075809,2.87E-05,400
Meghnaghat_400kVtoKorerhat_400kV_Line2,Meghnaghat_400kV,Korerhat_400kV,151,Quad Finch,0.015992,0.075809,2.87E-05,400
RNPP_400kVtoBoguraWest_400kV_Line1,RNPP_400kV,BoguraWest_400kV,90,Quad Finch,0.013593,0.075809,2.87E-05,400
BoguraWest_400kVtoBarapukuriaNorth_400kV_Line1,BoguraWest_400kV,BarapukuriaNorth_400kV,112,Quad Finch,0.013593,0.075809,2.87E-05,400
BoguraWest_400kVtoBarapukuriaNorth_400kV_Line2,BoguraWest_400kV,BarapukuriaNorth_400kV,112,Quad Finch,0.013593,0.075809,2.87E-05,400
PayraPP_400kVtoAmtali_400kV_Line1,PayraPP_400kV,Amtali_400kV,17,Quad Finch,0.013593,0.075809,2.87E-05,400
PayraPP_400kVtoAmtali_400kV_Line2,PayraPP_400kV,Amtali_400kV,17,Quad Finch,0.013593,0.075809,2.87E-05,400
GopalganjNorth_400kVtoAmtali_400kV_Line1,GopalganjNorth_400kV,Amtali_400kV,147,Quad Finch,0.013593,0.075809,2.87E-05,400
GopalganjNorth_400kVtoAmtali_400kV_Line2,GopalganjNorth_400kV,Amtali_400kV,147,Quad Finch,0.013593,0.075809,2.87E-05,400
Amtali_400kVtoRNPL_400kV_Line1,Amtali_400kV,RNPL_400kV,9.9,Quad Finch,0.015992,0.075809,2.87E-05,400
Amtali_400kVtoRNPL_400kV_Line2,Amtali_400kV,RNPL_400kV,9.9,Quad Finch,0.015992,0.075809,2.87E-05,400
Bogura_400kVtoKaliakoir_400kV_Line1,Bogura_400kV,Kaliakoir_400kV,73,Quad Finch,0.013593,0.075809,2.87E-05,400
Bogura_400kVtoKaliakoir_400kV_Line2,Bogura_400kV,Kaliakoir_400kV,73,Quad Finch,0.013593,0.075809,2.87E-05,400
Aminbazar_400kVtoKaliakoir_400kV_Line1,Aminbazar_400kV,Kaliakoir_400kV,51,Quad Finch,0.013593,0.075809,2.87E-05,400
RNPP_400kVtoGopalganjNorth_400kV_Line1,RNPP_400kV,GopalganjNorth_400kV,156,Quad Finch,0.013593,0.075809,2.87E-05,400
Ghorashal_230kVtoIshwardi_230kV_Line1,Ghorashal_230kV,Ishwardi_230kV,175,Mallard,0.08831,0.2441,6.87E-06,230
Ghorashal_230kVtoIshwardi_230kV_Line2,Ghorashal_230kV,Ishwardi_230kV,175,Mallard,0.08831,0.2441,6.87E-06,230
Tongi_230kVtoGhorashal_230kV_Line1,Tongi_230kV,Ghorashal_230kV,27,Mallard,0.070648,0.2441,6.87E-06,230
Tongi_230kVtoGhorashal_230kV_Line2,Tongi_230kV,Ghorashal_230kV,27,Mallard,0.070648,0.2441,6.87E-06,230
Ghorashal_230kVtoAshuganj_230kV_Line1,Ghorashal_230kV,Ashuganj_230kV,44,Mallard,0.08831,0.2441,6.87E-06,230
Ghorashal_230kVtoAshuganj_230kV_Line2,Ghorashal_230kV,Ashuganj_230kV,44,Mallard,0.08831,0.2441,6.87E-06,230
Raozan_230kVtoHathazari_230kV_Line1,Raozan_230kV,Hathazari_230kV,22.5,Twin 300 sqmm,0.1101,0.2559,6.57E-06,230
Raozan_230kVtoHathazari_230kV_Line2,Raozan_230kV,Hathazari_230kV,22.5,Twin 300 sqmm,0.1101,0.2559,6.57E-06,230
Ashuganj_230kVtoCumillaNorth_230kV_Line1,Ashuganj_230kV,CumillaNorth_230kV,79,Finch,0.06397,0.2362,7.17E-06,230
Ashuganj_230kVtoCumillaNorth_230kV_Line2,Ashuganj_230kV,CumillaNorth_230kV,79,Finch,0.06397,0.2362,7.17E-06,230
Ghorashal_230kVtoBhulta_230kV_Line1,Ghorashal_230kV,Bhulta_230kV,50,Twin Mallard,0.044155,0.133679,1.37E-05,230
Ghorashal_230kVtoBhulta_230kV_Line2,Ghorashal_230kV,Bhulta_230kV,50,Twin Mallard,0.044155,0.133679,1.37E-05,230
Bhulta_230kVtoRampura_230kV_Line1,Bhulta_230kV,Rampura_230kV,20,Twin Mallard,,,,
Bhulta_230kVtoRampura_230kV_Line2,Bhulta_230kV,Rampura_230kV,20,Twin Mallard,,,,
Haripur_230kVtoBhulta_230kV_Line1,Haripur_230kV,Bhulta_230kV,22,Twin Mallard,0.044155,0.133679,1.37E-05,230
Haripur_230kVtoBhulta_230kV_Line2,Haripur_230kV,Bhulta_230kV,22,Twin Mallard,0.044155,0.133679,1.37E-05,230
Bhulta_230kVtoRampura_230kV_Line3,Bhulta_230kV,Rampura_230kV,20,Twin Mallard,,,,
Bhulta_230kVtoRampura_230kV_Line4,Bhulta_230kV,Rampura_230kV,20,Twin Mallard,,,,
Haripur_230kVtoMeghnaghat_230kV_Line1,Haripur_230kV,Meghnaghat_230kV,12.5,Twin Mallard,0.044155,0.133679,1.37E-05,230
Haripur_230kVtoMeghnaghat_230kV_Line2,Haripur_230kV,Meghnaghat_230kV,12.5,Twin Mallard,0.044155,0.133679,1.37E-05,230
Meghnaghat_230kVtoShyampur_230kV_Line1,Meghnaghat_230kV,Shyampur_230kV,12.25,Twin Mallard,0.044155,0.133679,1.37E-05,230
Meghnaghat_230kVtoShyampur_230kV_Line2,Meghnaghat_230kV,Shyampur_230kV,12.25,Twin Mallard,0.044155,0.133679,1.37E-05,230
Shyampur_230kVtoHasnabad_230kV_Line1,Shyampur_230kV,Hasnabad_230kV,12.25,Twin Mallard,0.044155,0.133679,1.37E-05,230
Shyampur_230kVtoHasnabad_230kV_Line2,Shyampur_230kV,Hasnabad_230kV,12.25,Twin Mallard,0.044155,0.133679,1.37E-05,230
CumillaNorth_230kVtoFeniNorth_230kV_Line1,CumillaNorth_230kV,FeniNorth_230kV,70,Finch,0.06397,0.2362,7.17E-06,230
CumillaNorth_230kVtoFeniNorth_230kV_Line2,CumillaNorth_230kV,FeniNorth_230kV,70,Finch,0.06397,0.2362,7.17E-06,230
FeniNorth_230kVtoBSRM_230kV_Line1,FeniNorth_230kV,BSRM_230kV,26,Finch,,,,
FeniNorth_230kVtoBSRM_230kV_Line2,FeniNorth_230kV,BSRM_230kV,26,Finch,,,,
BSRM_230kVtoGPH_230kV_Line1,BSRM_230kV,GPH_230kV,40,Finch,,,,
BSRM_230kVtoGPH_230kV_Line2,BSRM_230kV,GPH_230kV,40,Finch,,,,
GPH_230kVtoAKSPL_230kV_Line1,GPH_230kV,AKSPL_230kV,13,Finch,,,,
GPH_230kVtoAKSPL_230kV_Line2,GPH_230kV,AKSPL_230kV,13,Finch,,,,
AKSPL_230kVtoHathazari_230kV_Line1,AKSPL_230kV,Hathazari_230kV,9,Finch,,,,
AKSPL_230kVtoHathazari_230kV_Line2,AKSPL_230kV,Hathazari_230kV,9,Finch,,,,
AESHaripur_230kVtoHaripur_230kV_Line1,AESHaripur_230kV,Haripur_230kV,2.4,Finch,0.06397,0.2362,7.17E-06,230
AESHaripur_230kVtoHaripur_230kV_Line2,AESHaripur_230kV,Haripur_230kV,2.4,Finch,0.06397,0.2362,7.17E-06,230
CumillaNorth_230kVtoMeghnaghat_230kV_Line1,CumillaNorth_230kV,Meghnaghat_230kV,58,Twin Mallard,0.044155,0.133679,1.37E-05,230
CumillaNorth_230kVtoMeghnaghat_230kV_Line2,CumillaNorth_230kV,Meghnaghat_230kV,58,Twin Mallard,0.044155,0.133679,1.37E-05,230
Tongi_230kVtoKaliakoir_230kV_Line1,Tongi_230kV,Kaliakoir_230kV,25.2,Twin AAAC,0.049545,0.140636,1.31E-05,230
Tongi_230kVtoKaliakoir_230kV_Line2,Tongi_230kV,Kaliakoir_230kV,25.2,Twin AAAC,0.049545,0.140636,1.31E-05,230
Kaliakoir_230kVtoAminbazar_230kV_Line1,Kaliakoir_230kV,Aminbazar_230kV,32,Twin AAAC,,,,
Kaliakoir_230kVtoAminbazar_230kV_Line2,Kaliakoir_230kV,Aminbazar_230kV,32,Twin AAAC,,,,
Aminbazar_230kVtoKeraniganj_230kV_Line1,Aminbazar_230kV,Keraniganj_230kV,10.75,Twin AAAC,0.049545,0.140636,1.31E-05,230
Aminbazar_230kVtoKeraniganj_230kV_Line2,Aminbazar_230kV,Keraniganj_230kV,10.75,Twin AAAC,0.049545,0.140636,1.31E-05,230
Hasnabad_230kVtoKeraniganj_230kV_Line1,Hasnabad_230kV,Keraniganj_230kV,10.75,Twin AAAC,0.049545,0.140636,1.31E-05,230
Hasnabad_230kVtoKeraniganj_230kV_Line2,Hasnabad_230kV,Keraniganj_230kV,10.75,Twin AAAC,0.049545,0.140636,1.31E-05,230
Ashuganj_230kVtoSripur_230kV_Line1,Ashuganj_230kV,Sripur_230kV,75,Twin AAAC,0.049545,0.140636,1.31E-05,230
Ashuganj_230kVtoSripur_230kV_Line2,Ashuganj_230kV,Sripur_230kV,75,Twin AAAC,0.049545,0.140636,1.31E-05,230
Sripur_230kVtoSirajganjSouthWest_230kV_Line1,Sripur_230kV,SirajganjSouthWest_230kV,69,Twin AAAC,,,,
Sripur_230kVtoSirajganjSouthWest_230kV_Line2,Sripur_230kV,SirajganjSouthWest_230kV,69,Twin AAAC,,,,
KhulnaSouth_230kVtoJhenaidahSouth_230kV_Line1,KhulnaSouth_230kV,JhenaidahSouth_230kV,96,Twin AAAC,0.049545,0.140636,1.31E-05,230
KhulnaSouth_230kVtoJhenaidahSouth_230kV_Line2,KhulnaSouth_230kV,JhenaidahSouth_230kV,96,Twin AAAC,0.049545,0.140636,1.31E-05,230
JhenaidahSouth_230kVtoBheramaraHVDC_230kV_Line1,JhenaidahSouth_230kV,BheramaraHVDC_230kV,80.5,Twin AAAC,,,,
JhenaidahSouth_230kVtoBheramaraHVDC_230kV_Line2,JhenaidahSouth_230kV,BheramaraHVDC_230kV,80.5,Twin AAAC,,,,
BoguraWest_230kVtoBarapukuria_230kV_Line1,BoguraWest_230kV,Barapukuria_230kV,106,Twin AAAC,0.049545,0.140636,1.31E-05,230
BoguraWest_230kVtoBarapukuria_230kV_Line2,BoguraWest_230kV,Barapukuria_230kV,106,Twin AAAC,0.049545,0.140636,1.31E-05,230
BoguraSouth_230kVtoBoguraWest_230kV_Line1,BoguraSouth_230kV,BoguraWest_230kV,11,Twin AAAC,,,,
BoguraSouth_230kVtoBoguraWest_230kV_Line2,BoguraSouth_230kV,BoguraWest_230kV,11,Twin AAAC,,,,
BoguraSouth_230kVtoBoguraWest_230kV_Line3,BoguraSouth_230kV,BoguraWest_230kV,11,Twin AAAC,,,,
BoguraSouth_230kVtoBoguraWest_230kV_Line4,BoguraSouth_230kV,BoguraWest_230kV,11,Twin AAAC,,,,
SirajganjSouthWest_230kVtoBoguraSouth_230kV_Line1,SirajganjSouthWest_230kV,BoguraSouth_230kV,72.5,Twin AAAC,0.049545,0.140636,1.31E-05,230
SirajganjSouthWest_230kVtoBoguraSouth_230kV_Line2,SirajganjSouthWest_230kV,BoguraSouth_230kV,72.5,Twin AAAC,0.049545,0.140636,1.31E-05,230
Ishwardi_230kVtoBaghabari_230kV_Line1,Ishwardi_230kV,Baghabari_230kV,55,Twin AAAC,0.049545,0.140636,1.31E-05,230
Ishwardi_230kVtoBaghabari_230kV_Line2,Ishwardi_230kV,Baghabari_230kV,55,Twin AAAC,0.049545,0.140636,1.31E-05,230
Baghabari_230kVtoSirajganjSouthWest_230kV_Line1,Baghabari_230kV,SirajganjSouthWest_230kV,38,Twin AAAC,0.049545,0.140636,1.31E-05,230
Baghabari_230kVtoSirajganjSouthWest_230kV_Line2,Baghabari_230kV,SirajganjSouthWest_230kV,38,Twin AAAC,0.049545,0.140636,1.31E-05,230
Fenchuganj_230kVtoBibiyana_230kV_Line1,Fenchuganj_230kV,Bibiyana_230kV,33.5,Twin Mallard,0.044155,0.133679,1.37E-05,230
Fenchuganj_230kVtoBibiyana_230kV_Line2,Fenchuganj_230kV,Bibiyana_230kV,33.5,Twin Mallard,0.044155,0.133679,1.37E-05,230
Bibiyana_230kVtoShahjibazar_230kV_Line1,Bibiyana_230kV,Shahjibazar_230kV,95,Twin Mallard,0.044155,0.133679,1.37E-05,230
Bibiyana_230kVtoShahjibazar_230kV_Line2,Bibiyana_230kV,Shahjibazar_230kV,95,Twin Mallard,0.044155,0.133679,1.37E-05,230
Shahjibazar_230kVtoCumillaNorth_230kV_Line1,Shahjibazar_230kV,CumillaNorth_230kV,58.5,Twin Mallard,,,,
Shahjibazar_230kVtoCumillaNorth_230kV_Line2,Shahjibazar_230kV,CumillaNorth_230kV,58.5,Twin Mallard,,,,
Aminbazar_230kVtoAgargaon_230kV_Line1,Aminbazar_230kV,Agargaon_230kV,7.5,Twin Mallard,0.044155,0.133679,1.37E-05,230
Aminbazar_230kVtoAgargaon_230kV_Line2,Aminbazar_230kV,Agargaon_230kV,7.5,Twin Mallard,0.044155,0.133679,1.37E-05,230
Siddhirganj_230kVtoManiknagar_230kV_Line1,Siddhirganj_230kV,Maniknagar_230kV,11,Twin Mallard,0.044155,0.133679,1.37E-05,230
Siddhirganj_230kVtoManiknagar_230kV_Line2,Siddhirganj_230kV,Maniknagar_230kV,11,Twin Mallard,0.044155,0.133679,1.37E-05,230
BarishalNorth_230kVtoBorhanuddin_230kV_Line1,BarishalNorth_230kV,Borhanuddin_230kV,62.5,Twin Mallard,0.044155,0.133679,1.37E-05,230
BarishalNorth_230kVtoBorhanuddin_230kV_Line2,BarishalNorth_230kV,Borhanuddin_230kV,62.5,Twin Mallard,0.044155,0.133679,1.37E-05,230
BheramaraHVDC_230kVtoBheramara_230kV_Line1,BheramaraHVDC_230kV,Bheramara_230kV,6,Twin AAAC,0.049545,0.140636,1.31E-05,230
BheramaraHVDC_230kVtoBheramara_230kV_Line2,BheramaraHVDC_230kV,Bheramara_230kV,6,Twin AAAC,0.049545,0.140636,1.31E-05,230
Haripur_230kVtoSiddhirganj_230kV_Line1,Haripur_230kV,Siddhirganj_230kV,1.65,Twin Mallard,0.044155,0.133679,1.37E-05,230
Haripur_230kVtoSiddhirganj_230kV_Line2,Haripur_230kV,Siddhirganj_230kV,1.65,Twin Mallard,0.044155,0.133679,1.37E-05,230
BheramaraHVDC_230kVtoIshwardi_230kV_Line1,BheramaraHVDC_230kV,Ishwardi_230kV,12.8,Quad Mallard,0.022077,0.078468,2.75E-05,230
BheramaraHVDC_230kVtoIshwardi_230kV_Line2,BheramaraHVDC_230kV,Ishwardi_230kV,12.8,Quad Mallard,0.022077,0.078468,2.75E-05,230
Sikalbaha_230kVtoAnwara_230kV_Line1,Sikalbaha_230kV,Anwara_230kV,17.5,Twin Mallard,0.044155,0.133679,1.37E-05,230
Sikalbaha_230kVtoAnwara_230kV_Line2,Sikalbaha_230kV,Anwara_230kV,17.5,Twin Mallard,0.044155,0.133679,1.37E-05,230
Patuakhali_230kVtoPayra_230kV_Line1,Patuakhali_230kV,Payra_230kV,46.5,Twin Mallard,0.035324,0.133679,1.37E-05,230
Patuakhali_230kVtoPayra_230kV_Line2,Patuakhali_230kV,Payra_230kV,46.5,Twin Mallard,0.035324,0.133679,1.37E-05,230
RajshahiNorth_230kVtoBheramaraHVDC_230kV_Line1,RajshahiNorth_230kV,BheramaraHVDC_230kV,66.2,Twin Mallard,0.044155,0.133679,1.37E-05,230
RajshahiNorth_230kVtoBheramaraHVDC_230kV_Line2,RajshahiNorth_230kV,BheramaraHVDC_230kV,66.2,Twin Mallard,0.044155,0.133679,1.37E-05,230
MadunaghatNew_230kVtoHathazari_230kV_Line1,MadunaghatNew_230kV,Hathazari_230kV,28.35,Quad Mallard,0.022077,0.078468,2.75E-05,230
MadunaghatNew_230kVtoHathazari_230kV_Line2,MadunaghatNew_230kV,Hathazari_230kV,28.35,Quad Mallard,0.022077,0.078468,2.75E-05,230
Rampal_230kVtoKhulnaSouth_230kV_Line1,Rampal_230kV,KhulnaSouth_230kV,24,Twin Mallard,0.044155,0.133679,1.37E-05,230
Rampal_230kVtoKhulnaSouth_230kV_Line2,Rampal_230kV,KhulnaSouth_230kV,24,Twin Mallard,0.044155,0.133679,1.37E-05,230
BarishalNorth_230kVtoGopalganjNorth_230kV_Line1,BarishalNorth_230kV,GopalganjNorth_230kV,75,Twin Mallard,0.035324,0.133679,1.37E-05,230
BarishalNorth_230kVtoGopalganjNorth_230kV_Line2,BarishalNorth_230kV,GopalganjNorth_230kV,75,Twin Mallard,0.035324,0.133679,1.37E-05,230
GopalganjNorth_230kVtoFaridpur_230kV_Line1,GopalganjNorth_230kV,Faridpur_230kV,49,Twin Mallard,0.035324,0.133679,1.37E-05,230
GopalganjNorth_230kVtoFaridpur_230kV_Line2,GopalganjNorth_230kV,Faridpur_230kV,49,Twin Mallard,0.035324,0.133679,1.37E-05,230
MadunaghatNew_230kVtoSikalbaha_230kV_Line1,MadunaghatNew_230kV,Sikalbaha_230kV,11.7,Quad Mallard,0.022077,0.078468,2.75E-05,230
MadunaghatNew_230kVtoSikalbaha_230kV_Line2,MadunaghatNew_230kV,Sikalbaha_230kV,11.7,Quad Mallard,0.022077,0.078468,2.75E-05,230
MadunaghatNew_230kVtoMadunaghat_230kV_Line1,MadunaghatNew_230kV,Madunaghat_230kV,7,Twin Mallard,0.044155,0.133679,1.37E-05,230
MadunaghatNew_230kVtoMadunaghat_230kV_Line2,MadunaghatNew_230kV,Madunaghat_230kV,7,Twin Mallard,0.044155,0.133679,1.37E-05,230
RNPP_230kVtoBaghabari_230kV_Line1,RNPP_230kV,Baghabari_230kV,65.5,Twin Mallard,0.035324,0.133679,1.37E-05,230
RNPP_230kVtoBaghabari_230kV_Line2,RNPP_230kV,Baghabari_230kV,65.5,Twin Mallard,0.035324,0.133679,1.37E-05,230
Khulna330MW_230kVtoKhulnaSouth_230kV_Line1,Khulna330MW_230kV,KhulnaSouth_230kV,14,Twin Mallard,0.06397,0.2362,7.17E-06,230
Sonagazi_230kVtoMirsarai_230kV_Line1,Sonagazi_230kV,Mirsarai_230kV,13.3,Twin Mallard,0.044155,0.133679,1.37E-05,230
Korerhat_230kVtoChowmuhani_230kV_Line1,Korerhat_230kV,Chowmuhani_230kV,54,Twin Mallard,0.044155,0.133679,1.37E-05,230
Korerhat_230kVtoChowmuhani_230kV_Line2,Korerhat_230kV,Chowmuhani_230kV,54,Twin Mallard,0.044155,0.133679,1.37E-05,230
Korerhat_230kVtoChowmuhani_230kV_Line3,Korerhat_230kV,Chowmuhani_230kV,54,Twin Mallard,0.044155,0.133679,1.37E-05,230
Korerhat_230kVtoChowmuhani_230kV_Line4,Korerhat_230kV,Chowmuhani_230kV,54,Twin Mallard,0.044155,0.133679,1.37E-05,230
Chowmuhani_230kVtoKachua_230kV_Line1,Chowmuhani_230kV,Kachua_230kV,50.5,Twin Mallard,0.044155,0.133679,1.37E-05,230
Chowmuhani_230kVtoKachua_230kV_Line2,Chowmuhani_230kV,Kachua_230kV,50.5,Twin Mallard,0.044155,0.133679,1.37E-05,230
Chowmuhani_230kVtoKachua_230kV_Line3,Chowmuhani_230kV,Kachua_230kV,50.5,Twin Mallard,0.044155,0.133679,1.37E-05,230
Chowmuhani_230kVtoKachua_230kV_Line4,Chowmuhani_230kV,Kachua_230kV,50.5,Twin Mallard,0.044155,0.133679,1.37E-05,230
Chowmuhani_230kVtoMaijdee_230kV_Line1,Chowmuhani_230kV,Maijdee_230kV,20.5,Twin Mallard,0.044155,0.133679,1.37E-05,230
Chowmuhani_230kVtoMaijdee_230kV_Line2,Chowmuhani_230kV,Maijdee_230kV,20.5,Twin Mallard,0.044155,0.133679,1.37E-05,230
Barapukuria_230kVtoPurbasadipur_230kV_Line1,Barapukuria_230kV,Purbasadipur_230kV,38.7,Twin Mallard,0.044155,0.133679,1.37E-05,230
Barapukuria_230kVtoPurbasadipur_230kV_Line2,Barapukuria_230kV,Purbasadipur_230kV,38.7,Twin Mallard,0.044155,0.133679,1.37E-05,230
Kachua_230kVtoGazaria_230kV_Line1,Kachua_230kV,Gazaria_230kV,49,Twin Mallard,0.044155,0.133679,1.37E-05,230
Kachua_230kVtoGazaria_230kV_Line2,Kachua_230kV,Gazaria_230kV,49,Twin Mallard,0.044155,0.133679,1.37E-05,230
Kachua_230kVtoGazaria_230kV_Line3,Kachua_230kV,Gazaria_230kV,49,Twin Mallard,0.044155,0.133679,1.37E-05,230
Kachua_230kVtoGazaria_230kV_Line4,Kachua_230kV,Gazaria_230kV,49,Twin Mallard,0.044155,0.133679,1.37E-05,230
GhorashalSouthWest_230kVtoGhorashal_230kV_Line1,GhorashalSouthWest_230kV,Ghorashal_230kV,1.1,XLPE 2000 sq mm,0.015,0.12,2.00E-05,230
GhorashalSouthWest_230kVtoGhorashal_230kV_Line2,GhorashalSouthWest_230kV,Ghorashal_230kV,1.1,XLPE 2000 sq mm,0.015,0.12,2.00E-05,230
GhorashalSouthWest_230kVtoGhorashal_230kV_Line3,GhorashalSouthWest_230kV,Ghorashal_230kV,1.1,XLPE 2000 sq mm,0.015,0.12,2.00E-05,230
Shahjibazar_132kVtoBrahmanbaria_132kV_Line1,Shahjibazar_132kV,Brahmanbaria_132kV,57,Grosbeak,0.1101,0.2559,6.57E-06,132
Shahjibazar_132kVtoBrahmanbaria_132kV_Line2,Shahjibazar_132kV,Brahmanbaria_132kV,57,Grosbeak,0.1101,0.2559,6.57E-06,132
Brahmanbaria_132kVtoAshuganj_132kV_Line1,Brahmanbaria_132kV,Ashuganj_132kV,16.5,Grosbeak,0.1101,0.2559,6.57E-06,132
Brahmanbaria_132kVtoAshuganj_132kV_Line2,Brahmanbaria_132kV,Ashuganj_132kV,16.5,Grosbeak,0.1101,0.2559,6.57E-06,132
Ashuganj_132kVtoGhorashal_132kV_Line1,Ashuganj_132kV,Ghorashal_132kV,45.5,Grosbeak,0.08808,0.2559,6.57E-06,132
Ashuganj_132kVtoGhorashal_132kV_Line2,Ashuganj_132kV,Ghorashal_132kV,45.5,Grosbeak,0.08808,0.2559,6.57E-06,132
Ghorashal_132kVtoNarsingdi_132kV_Line1,Ghorashal_132kV,Narsingdi_132kV,13.5,Grosbeak,0.1101,0.2559,6.57E-06,132
Ghorashal_132kVtoNarsingdi_132kV_Line2,Ghorashal_132kV,Narsingdi_132kV,13.5,Grosbeak,0.1101,0.2559,6.57E-06,132
Narsingdi_132kVtoBhulta_132kV_Line1,Narsingdi_132kV,Bhulta_132kV,19,Grosbeak,0.1101,0.2559,6.57E-06,132
Narsingdi_132kVtoBhulta_132kV_Line2,Narsingdi_132kV,Bhulta_132kV,19,Grosbeak,,,,
Bhulta_132kVtoHaripur_132kV_Line1,Bhulta_132kV,Haripur_132kV,15,Grosbeak,0.08808,0.2559,6.57E-06,132
Bhulta_132kVtoHaripur_132kV_Line2,Bhulta_132kV,Haripur_132kV,15,Grosbeak,,,,
Shahjibazar_132kVtoSrimangal_132kV_Line1,Shahjibazar_132kV,Srimangal_132kV,36,Grosbeak,0.1101,0.2559,6.57E-06,132
Shahjibazar_132kVtoSrimangal_132kV_Line2,Shahjibazar_132kV,Srimangal_132kV,36,Grosbeak,0.1101,0.2559,6.57E-06,132
Srimangal_132kVtoFenchuganj_132kV_Line1,Srimangal_132kV,Fenchuganj_132kV,49,Grosbeak,0.1101,0.2559,6.57E-06,132
Srimangal_132kVtoFenchuganj_132kV_Line2,Srimangal_132kV,Fenchuganj_132kV,49,Grosbeak,0.1101,0.2559,6.57E-06,132
FenchuganjPS_132kVtoFenchuganj_132kV_Line1,FenchuganjPS_132kV,Fenchuganj_132kV,3.75,Grosbeak,0.08808,0.2559,6.57E-06,132
FenchuganjPS_132kVtoFenchuganj_132kV_Line2,FenchuganjPS_132kV,Fenchuganj_132kV,3.75,Grosbeak,0.08808,0.2559,6.57E-06,132
FenchuganjPS_132kVtoFenchuganj_132kV_Line3,FenchuganjPS_132kV,Fenchuganj_132kV,3.75,Grosbeak,0.08808,0.2559,6.57E-06,132
FenchuganjPS_132kVtoFenchuganj_132kV_Line4,FenchuganjPS_132kV,Fenchuganj_132kV,3.75,Grosbeak,0.08808,0.2559,6.57E-06,132
FenchuganjPS_132kVtoSylhetSouth_132kV_Line1,SylhetSouth_132kV,Fenchuganj_132kV,5,Grosbeak,0.08808,0.2559,6.57E-06,132
SylhetSouth_132kVtoFenchuganj_132kV_Line1,SylhetSouth_132kV,Fenchuganj_132kV,25,Grosbeak,0.08808,0.2559,6.57E-06,132
Sylhet_132kVtoSylhetSouth_132kV_Line1,Sylhet_132kV,SylhetSouth_132kV,5,Grosbeak,0.1101,0.2559,6.57E-06,132
Sylhet_132kVtoSylhetSouth_132kV_Line2,Sylhet_132kV,SylhetSouth_132kV,5,Grosbeak,0.1101,0.2559,6.57E-06,132
Sylhet_132kVtoChhatak_132kV_Line1,Sylhet_132kV,Chhatak_132kV,33,Grosbeak,0.1101,0.2559,6.57E-06,132
Sylhet_132kVtoChhatak_132kV_Line2,Sylhet_132kV,Chhatak_132kV,33,Grosbeak,0.1101,0.2559,6.57E-06,132
Kaptai_132kVtoHathazari_132kV_Line1,Kaptai_132kV,Hathazari_132kV,45,Grosbeak,0.1101,0.2559,6.57E-06,132
Kaptai_132kVtoHathazari_132kV_Line2,Kaptai_132kV,Hathazari_132kV,45,Grosbeak,0.1101,0.2559,6.57E-06,132
Hathazari_132kVtoBaroirhat_132kV_Line1,Hathazari_132kV,Baroirhat_132kV,63.5,Grosbeak,0.1101,0.2559,6.57E-06,132
Hathazari_132kVtoBaroirhat_132kV_Line2,Hathazari_132kV,Baroirhat_132kV,63.5,Grosbeak,0.1101,0.2559,6.57E-06,132
Feni_132kVtoCumillaNorth_132kV_Line1,Feni_132kV,CumillaNorth_132kV,66,Grosbeak,0.1101,0.2559,6.57E-06,132
Feni_132kVtoCumillaNorth_132kV_Line2,Feni_132kV,CumillaNorth_132kV,66,Grosbeak,0.1101,0.2559,6.57E-06,132
CumillaNorth_132kVtoMuradnagar_132kV_Line1,CumillaNorth_132kV,Muradnagar_132kV,29,Grosbeak,0.1101,0.2559,6.57E-06,132
CumillaNorth_132kVtoMuradnagar_132kV_Line2,CumillaNorth_132kV,Muradnagar_132kV,29,Grosbeak,0.1101,0.2559,6.57E-06,132
Muradnagar_132kVtoDaudkandi_132kV_Line1,Muradnagar_132kV,Daudkandi_132kV,26,Grosbeak,,,,
Muradnagar_132kVtoDaudkandi_132kV_Line2,Muradnagar_132kV,Daudkandi_132kV,26,Grosbeak,,,,
Daudkandi_132kVtoSonargaon_132kV_Line1,Daudkandi_132kV,Sonargaon_132kV,61.5,Grosbeak,0.1101,0.2559,6.57E-06,132
Daudkandi_132kVtoSonargaon_132kV_Line2,Daudkandi_132kV,Sonargaon_132kV,61.5,Grosbeak,0.1101,0.2559,6.57E-06,132
Sonargaon_132kVtoHaripur_132kV_Line1,Sonargaon_132kV,Haripur_132kV,15,Grosbeak,0.1101,0.2559,6.57E-06,132
Sonargaon_132kVtoHaripur_132kV_Line2,Sonargaon_132kV,Haripur_132kV,15,Grosbeak,0.1101,0.2559,6.57E-06,132
Haripur_132kVtoSiddhirganj_132kV_Line1,Haripur_132kV,Siddhirganj_132kV,2.5,Grosbeak,0.1101,0.2559,6.57E-06,132
Haripur_132kVtoSiddhirganj_132kV_Line2,Haripur_132kV,Siddhirganj_132kV,2.5,Grosbeak,0.1101,0.2559,6.57E-06,132
CumillaNorth_132kVtoKachua_132kV_Line1,CumillaNorth_132kV,Kachua_132kV,56,Grosbeak,0.1101,0.2559,6.57E-06,132
CumillaSouth_132kVtoKachua_132kV_Line1,CumillaSouth_132kV,Kachua_132kV,40,Linnet,0.1101,0.2559,6.57E-06,132
Kachua_132kVtoChandpur_132kV_Line1,Kachua_132kV,Chandpur_132kV,22,Grosbeak,,,,
Kachua_132kVtoChandpur_132kV_Line2,Kachua_132kV,Chandpur_132kV,22,Grosbeak,,,,
Ashuganj_132kVtoBajitpur_132kV_Line1,Ashuganj_132kV,Bajitpur_132kV,21,Grosbeak,0.08808,0.2559,6.57E-06,132
Ashuganj_132kVtoBajitpur_132kV_Line2,Ashuganj_132kV,Bajitpur_132kV,21,Grosbeak,0.08808,0.2559,6.57E-06,132
Bajitpur_132kVtoKishoreganj_132kV_Line1,Bajitpur_132kV,Kishoreganj_132kV,31,Grosbeak,,,,
Bajitpur_132kVtoKishoreganj_132kV_Line2,Bajitpur_132kV,Kishoreganj_132kV,31,Grosbeak,,,,
Kishoreganj_132kVtoMymensingh_132kV_Line1,Kishoreganj_132kV,Mymensingh_132kV,59,Grosbeak,0.1101,0.2559,6.57E-06,132
Kishoreganj_132kVtoMymensingh_132kV_Line2,Kishoreganj_132kV,Mymensingh_132kV,59,Grosbeak,0.1101,0.2559,6.57E-06,132
Mymensingh_132kVtoJamalpur_132kV_Line1,Mymensingh_132kV,Jamalpur_132kV,55,Grosbeak,0.08808,0.2559,6.57E-06,132
Mymensingh_132kVtoJamalpur_132kV_Line2,Mymensingh_132kV,Jamalpur_132kV,55,Grosbeak,0.08808,0.2559,6.57E-06,132
Madunaghat_132kVtoSikalbaha_132kV_Line1,Madunaghat_132kV,Sikalbaha_132kV,17,Grosbeak,0.1101,0.2559,6.57E-06,132
Madunaghat_132kVtoTKCCL_132kV_Line1,Madunaghat_132kV,TKCCL_132kV,9,Grosbeak,0.1101,0.2559,6.57E-06,132
TKCCL_132kVtoSikalbaha_132kV_Line1,TKCCL_132kV,Sikalbaha_132kV,9,Grosbeak,0.1101,0.2559,6.57E-06,132
Sikalbaha_132kVtoPatiya_132kV_Line1,Sikalbaha_132kV,Patiya_132kV,11,Grosbeak,0.08808,0.2559,6.57E-06,132
Sikalbaha_132kVtoPatiya_132kV_Line2,Sikalbaha_132kV,Patiya_132kV,11,Grosbeak,0.08808,0.2559,6.57E-06,132
Patiya_132kVtoDohazari_132kV_Line1,Patiya_132kV,Dohazari_132kV,21,Grosbeak,,,,
Patiya_132kVtoDohazari_132kV_Line2,Patiya_132kV,Dohazari_132kV,21,Grosbeak,,,,
Sikalbaha_132kVtoJuldah_132kV_Line1,Sikalbaha_132kV,Juldah_132kV,8,AAAC 804 sq mm,0.09909,0.2559,6.57E-06,132
Juldah_132kVtoHalishahar_132kV_Line1,Juldah_132kV,Halishahar_132kV,8,AAAC 804 sq mm,0.09909,0.2559,6.57E-06,132
Khulshi_132kVtoBaroaulia_132kV_Line1,Khulshi_132kV,Baroaulia_132kV,15,Grosbeak,0.1101,0.2559,6.57E-06,132
Khulshi_132kVtoAKSML_132kV_Line1,Khulshi_132kV,AKSML_132kV,11,Grosbeak,0.1101,0.2559,6.57E-06,132
AKSML_132kVtoBaroaulia_132kV_Line1,AKSML_132kV,Baroaulia_132kV,4,Grosbeak,0.1101,0.2559,6.57E-06,132
Madunaghat_132kVtoSholoshahar_132kV_Line1,Madunaghat_132kV,Sholoshahar_132kV,6.5,Grosbeak,0.1101,0.2559,6.57E-06,132
Madunaghat_132kVtoSholoshahar_132kV_Line2,Madunaghat_132kV,Sholoshahar_132kV,6.5,Grosbeak,0.1101,0.2559,6.57E-06,132
Sholoshahar_132kVtoKhulshi_132kV_Line1,Sholoshahar_132kV,Khulshi_132kV,6.5,Grosbeak,,,,
Sholoshahar_132kVtoKhulshi_132kV_Line2,Sholoshahar_132kV,Khulshi_132kV,6.5,Grosbeak,,,,
Kaptai_132kVtoChandraghona_132kV_Line1,Kaptai_132kV,Chandraghona_132kV,11.5,Grosbeak,0.1101,0.2559,6.57E-06,132
Kaptai_132kVtoChandraghona_132kV_Line2,Kaptai_132kV,Chandraghona_132kV,11.5,Grosbeak,0.1101,0.2559,6.57E-06,132
Chandraghona_132kVtoMadunaghat_132kV_Line1,Chandraghona_132kV,Madunaghat_132kV,27,Grosbeak,0.1101,0.2559,6.57E-06,132
Chandraghona_132kVtoMadunaghat_132kV_Line2,Chandraghona_132kV,Madunaghat_132kV,27,Grosbeak,0.1101,0.2559,6.57E-06,132
Madunaghat_132kVtoHathazari_132kV_Line1,Madunaghat_132kV,Hathazari_132kV,10,Grosbeak,0.1101,0.2559,6.57E-06,132
Madunaghat_132kVtoHathazari_132kV_Line2,Madunaghat_132kV,Hathazari_132kV,10,Grosbeak,0.1101,0.2559,6.57E-06,132
Hathazari_132kVtoBaroaulia_132kV_Line1,Hathazari_132kV,Baroaulia_132kV,11,Grosbeak,0.1101,0.2559,6.57E-06,132
Hathazari_132kVtoBaroaulia_132kV_Line2,Hathazari_132kV,Baroaulia_132kV,11,Grosbeak,0.1101,0.2559,6.57E-06,132
Dohazari_132kVtoCox'sBazar_132kV_Line1,Dohazari_132kV,Cox'sBazar_132kV,87,Grosbeak,0.08808,0.2559,6.57E-06,132
Dohazari_132kVtoCox'sBazar_132kV_Line2,Dohazari_132kV,Cox'sBazar_132kV,87,Grosbeak,0.08808,0.2559,6.57E-06,132
Feni_132kVtoDaganbhuiyan_132kV_Line1,Feni_132kV,Daganbhuiyan_132kV,16,Grosbeak,0.1101,0.2559,6.57E-06,132
Feni_132kVtoDaganbhuiyan_132kV_Line2,Feni_132kV,Daganbhuiyan_132kV,16,Grosbeak,0.1101,0.2559,6.57E-06,132
Daganbhuiyan_132kVtoChowmuhani_132kV_Line1,Daganbhuiyan_132kV,Chowmuhani_132kV,16,Grosbeak,,,,
Daganbhuiyan_132kVtoChowmuhani_132kV_Line2,Daganbhuiyan_132kV,Chowmuhani_132kV,16,Grosbeak,,,,
Baroaulia_132kVtoKSRM_132kV_Line1,Baroaulia_132kV,KSRM_132kV,4,Grosbeak,0.1101,0.2559,6.57E-06,132
Mymensingh_132kVtoNetrokona_132kV_Line1,Mymensingh_132kV,Netrokona_132kV,34,Grosbeak,0.1101,0.2559,6.57E-06,132
Mymensingh_132kVtoNetrokona_132kV_Line2,Mymensingh_132kV,Netrokona_132kV,34,Grosbeak,0.1101,0.2559,6.57E-06,132
KhulnaCentral_132kVtoNoapara_132kV_Line1,KhulnaCentral_132kV,Noapara_132kV,23,AAAC 804 sq mm,0.09909,0.2559,6.57E-06,132
KhulnaCentral_132kVtoNoapara_132kV_Line2,KhulnaCentral_132kV,Noapara_132kV,23,AAAC 804 sq mm,0.09909,0.2559,6.57E-06,132
Noapara_132kVtoJashore_132kV_Line1,Noapara_132kV,Jashore_132kV,28,AAAC 804 sq mm,0.09909,0.2559,6.57E-06,132
Noapara_132kVtoJashore_132kV_Line2,Noapara_132kV,Jashore_132kV,28,AAAC 804 sq mm,0.09909,0.2559,6.57E-06,132
Jashore_132kVtoKaliganj_132kV_Line1,Jashore_132kV,Kaliganj_132kV,32,AAAC 804 sq mm,0.09909,0.2559,6.57E-06,132
Jashore_132kVtoKaliganj_132kV_Line2,Jashore_132kV,Kaliganj_132kV,32,AAAC 804 sq mm,0.09909,0.2559,6.57E-06,132
Kaliganj_132kVtoJhenaidahSouth_132kV_Line1,Kaliganj_132kV,JhenaidahSouth_132kV,15.5,AAAC 804 sq mm,,,,
Kaliganj_132kVtoJhenaidahSouth_132kV_Line2,Kaliganj_132kV,JhenaidahSouth_132kV,15.5,AAAC 804 sq mm,,,,
Jhenaidah_132kVtoKushtia_132kV_Line1,Jhenaidah_132kV,Kushtia_132kV,43,AAAC 804 sq mm,0.082575,0.2559,6.57E-06,132
Jhenaidah_132kVtoKushtia_132kV_Line2,Jhenaidah_132kV,Kushtia_132kV,43,AAAC 804 sq mm,0.082575,0.2559,6.57E-06,132
Kushtia_132kVtoBheramara_132kV_Line1,Kushtia_132kV,Bheramara_132kV,23,AAAC 804 sq mm,0.08808,0.2559,6.57E-06,132
Kushtia_132kVtoBheramara_132kV_Line2,Kushtia_132kV,Bheramara_132kV,23,AAAC 804 sq mm,0.08808,0.2559,6.57E-06,132
Bheramara_132kVtoIshwardi_132kV_Line1,Bheramara_132kV,Ishwardi_132kV,10,AAAC 804 sq mm,0.09909,0.2559,6.57E-06,132
Bheramara_132kVtoIshwardi_132kV_Line2,Bheramara_132kV,Ishwardi_132kV,10,AAAC 804 sq mm,0.09909,0.2559,6.57E-06,132
