name,bus0,bus1,length,r_ohm_per_km,x_ohm_per_km,b_siemens_per_km,v_nom_kv,n_circuits,conductor,is_lilo,source_name
Ghorashal_Joydebpur_TL_1,Ghorashal_132kV,Joydebpur_132kV,28.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Ghorasal-Joydevpur
Ghorashal_Joydebpur_TL_2,Ghorashal_132kV,Joydebpur_132kV,28.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Ghorasal-Joydevpur
Baghabari_Shahjadpur_TL_1,Baghabari_132kV,Shahjadpur_132kV,6.0,0.0852,0.4097,2.73e-06,132,1,Grosbeak,False,Baghabari-Shahjadpur
Chandpur_Chowmuhani_TL_1,Chandpur_132kV,Chowmuhani_132kV,68.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Chandpur-Chowmuhani
Chandpur_Chowmuhani_TL_2,Chandpur_132kV,Chowmuhani_132kV,68.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Chandpur-Chowmuhani
Barapukuria_Rangpur_TL_1,Barapukuria_132kV,Rangpur_132kV,42.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Barapukuria-Rangpur
Barapukuria_Rangpur_TL_2,Barapukuria_132kV,Rangpur_132kV,42.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Barapukuria-Rangpur
Barapukuria_Saidpur_TL_1,Barapukuria_132kV,Saidpur_132kV,36.0,0.052,0.38,2.73e-06,132,2,ACCC AAAC,False,Barapukuria-Saidpur
Barapukuria_Saidpur_TL_2,Barapukuria_132kV,Saidpur_132kV,36.0,0.052,0.38,2.73e-06,132,2,ACCC AAAC,False,Barapukuria-Saidpur
Madaripur_Gopalganj_TL_1,Madaripur_132kV,Gopalganj_132kV,45.0,0.064,0.4,2.73e-06,132,1,AAAC,False,Madaripur-Gopalganj
Khulna (C)_Khulna (S)_230kV_TL_1,Khulna (C)_132kV,Khulna (S)_230kV,9.0,0.032,0.33,3.3e-06,132,2,Twin AAAC,False,Khulna (C)-Khulna(S)
Khulna (C)_Khulna (S)_230kV_TL_2,Khulna (C)_132kV,Khulna (S)_230kV,9.0,0.032,0.33,3.3e-06,132,2,Twin AAAC,False,Khulna (C)-Khulna(S)
Khulna (S)_230kV_Satkhira_TL_1,Khulna (S)_230kV,Satkhira_132kV,47.0,0.064,0.4,2.73e-06,132,2,AAAC,False,Khulna(S)-Satkhira
Khulna (S)_230kV_Satkhira_TL_2,Khulna (S)_230kV,Satkhira_132kV,47.0,0.064,0.4,2.73e-06,132,2,AAAC,False,Khulna(S)-Satkhira
Rajshahi_Natore_TL_1,Rajshahi_132kV,Natore_132kV,40.0,0.0852,0.4097,2.73e-06,132,1,Grosbeak,False,Rajshahi-Natore
Rampura_230kV_Gulshan_TL_1,Rampura_230kV,Gulshan_132kV,3.5,0.015,0.12,2e-05,132,2,XLPE,False,Rampura-Gulshan
Rampura_230kV_Gulshan_TL_2,Rampura_230kV,Gulshan_132kV,3.5,0.015,0.12,2e-05,132,2,XLPE,False,Rampura-Gulshan
Sikalbaha_Bakulia_TL_1,Sikalbaha_132kV,Bakulia_132kV,4.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Sikalbaha-Bakulia
Sikalbaha_Bakulia_TL_2,Sikalbaha_132kV,Bakulia_132kV,4.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Sikalbaha-Bakulia
Juldah_Shahmirpur_TL_1,Juldah_132kV,Shahmirpur_132kV,6.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Juldah-Shahmirpur
Juldah_Shahmirpur_TL_2,Juldah_132kV,Shahmirpur_132kV,6.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Juldah-Shahmirpur
Khulshi_Bakulia_TL_1,Khulshi_132kV,Bakulia_132kV,15.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Khulshi-Bakulia
Khulshi_Bakulia_TL_2,Khulshi_132kV,Bakulia_132kV,15.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Khulshi-Bakulia
Haripur_230kV_Maniknagar_TL_1,Haripur_230kV,Maniknagar_132kV,13.0,0.0852,0.4097,2.73e-06,132,1,Grosbeak,False,Haripur-Maniknagar
Joydebpur_Kodda_TL_1,Joydebpur_132kV,Kodda_132kV,8.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Joydevpur-Kodda PP
Joydebpur_Kodda_TL_2,Joydebpur_132kV,Kodda_132kV,8.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Joydevpur-Kodda PP
Kodda_Kabirpur_TL_1,Kodda_132kV,Kabirpur_132kV,10.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Kodda PP-Kabirpur
Kodda_Kabirpur_TL_2,Kodda_132kV,Kabirpur_132kV,10.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Kodda PP-Kabirpur
Sikalbaha_Shahmirpur_TL_1,Sikalbaha_132kV,Shahmirpur_132kV,9.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Sikalbaha-Shahmirpur
Sikalbaha_Shahmirpur_TL_2,Sikalbaha_132kV,Shahmirpur_132kV,9.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Sikalbaha-Shahmirpur
Khulshi_Halishahar_TL_1,Khulshi_132kV,Halishahar_132kV,13.0,0.0852,0.4097,2.73e-06,132,1,Grosbeak,False,Khulshi-Halishahar
Bogura_Bogura_TL_1,Bogura_132kV,Bogura_132kV,1.5,0.032,0.33,3.3e-06,132,2,Twin AAAC,False,BograOld-BograNew
Bogura_Bogura_TL_2,Bogura_132kV,Bogura_132kV,1.5,0.032,0.33,3.3e-06,132,2,Twin AAAC,False,BograOld-BograNew
Ashuganj_Shahjibazar_TL_1,Ashuganj_132kV,Shahjibazar_132kV,53.0,0.0852,0.4097,2.73e-06,132,1,Grosbeak,False,Ashuganj-Shahjibazar
Khulna (S)_230kV_Gallamari_TL_1,Khulna (S)_230kV,Gallamari_132kV,4.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Khulna (S) -Gallamari
Khulna (S)_230kV_Gallamari_TL_2,Khulna (S)_230kV,Gallamari_132kV,4.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Khulna (S) -Gallamari
Naogaon_Niamatpur_TL_1,Naogaon_132kV,Niamatpur_132kV,46.0,0.064,0.4,2.73e-06,132,1,AAAC,False,Naogaon-Niyamatpur
Aminbazar_230kV_Savar_TL_1,Aminbazar_230kV,Savar_132kV,16.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Aminbazar-Savar
Aminbazar_230kV_Savar_TL_2,Aminbazar_230kV,Savar_132kV,16.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Aminbazar-Savar
Jhenaidah_Magura_TL_1,Jhenaidah_132kV,Magura_132kV,26.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Jhenaidah-Magura
Jhenaidah_Magura_TL_2,Jhenaidah_132kV,Magura_132kV,26.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Jhenaidah-Magura
Jhenaidah_Chuadanga_TL_1,Jhenaidah_132kV,Chuadanga_132kV,39.0,0.0852,0.4097,2.73e-06,132,1,Grosbeak,False,Jhenaidah-Chuadanga
Naogaon_Joypurhat_TL_1,Naogaon_132kV,Joypurhat_132kV,46.0,0.0852,0.4097,2.73e-06,132,1,Grosbeak,False,Naogaon-Joypurhat
Thakurgaon_Panchagarh_TL_1,Thakurgaon_132kV,Panchagarh_132kV,45.0,0.064,0.4,2.73e-06,132,1,AAAC,False,Thakurgaon-Panchagarh
Sonargaon_Meghnaghat_400kV_TL_1,Sonargaon_132kV,Meghnaghat_400kV,5.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Sonargaon S/S to Megnaghat Rental PP
Sonargaon_Meghnaghat_400kV_TL_2,Sonargaon_132kV,Meghnaghat_400kV,5.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Sonargaon S/S to Megnaghat Rental PP
Siddhirganj_Siddhirganj_TL_1,Siddhirganj_132kV,Siddhirganj_132kV,2.0,0.0852,0.4097,2.73e-06,132,1,Grosbeak,False,Shiddhirganj to Siddhirganj Dutch Bangla PP
Goalpara_Khulna (C)_TL_1,Goalpara_132kV,Khulna (C)_132kV,2.0,0.015,0.12,2e-05,132,1,XLPE,False,Goalpara-Khulna ©
Noapara_Noapara_TL_1,Noapara_132kV,Noapara_132kV,2.0,0.0852,0.4097,2.73e-06,132,1,Grosbeak,False,Noapara PP to Noapara Ss
Daudkandi_Daudkandi_TL_1,Daudkandi_132kV,Daudkandi_132kV,1.0,0.0852,0.4097,2.73e-06,132,1,Grosbeak,False,Daudkandi PP to Daudkandi ss
Gopalganj_Gopalganj_TL_1,Gopalganj_132kV,Gopalganj_132kV,1.0,0.0852,0.4097,2.73e-06,132,1,Grosbeak,False,Gopalganj PP to Gopalganj ss
Siddhirganj_Siddhirganj_TL_1,Siddhirganj_132kV,Siddhirganj_132kV,3.0,0.0852,0.4097,2.73e-06,132,1,Grosbeak,False,Shiddhirganj desh energy PP to Siddhirganj ss
Faridpur_Bheramara_TL_1,Faridpur_132kV,Bheramara_132kV,1.0,0.0852,0.4097,2.73e-06,132,1,Grosbeak,False,Faridpur PP to Faridpur -Bheramara
Baghabari_Baghabari_TL_1,Baghabari_132kV,Baghabari_132kV,5.0,0.0852,0.4097,2.73e-06,132,1,Grosbeak,False,Bera PP to Baghabari -Ishwardi line
Amnura_Rajshahi_TL_1,Amnura_132kV,Rajshahi_132kV,13.0,0.0852,0.4097,2.73e-06,132,1,Grosbeak,False,Amnura PP to Rajshahi-Chapai
Madanganj_Munshiganj_TL_1,Madanganj_132kV,Munshiganj_132kV,4.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Madanganj-Munsiganj
Madanganj_Munshiganj_TL_2,Madanganj_132kV,Munshiganj_132kV,4.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Madanganj-Munsiganj
Agargaon_Cantonment_TL_1,Agargaon_132kV,Cantonment_132kV,7.0,0.015,0.12,2e-05,132,2,XLPE,False,Old Airport-Cantonment
Agargaon_Cantonment_TL_2,Agargaon_132kV,Cantonment_132kV,7.0,0.015,0.12,2e-05,132,2,XLPE,False,Old Airport-Cantonment
Fenchuganj_Kulaura_TL_1,Fenchuganj_132kV,Kulaura_132kV,25.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Fenchuganj- Kulaura
Fenchuganj_Kulaura_TL_2,Fenchuganj_132kV,Kulaura_132kV,25.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Fenchuganj- Kulaura
Jamalpur_Sherpur_TL_1,Jamalpur_132kV,Sherpur_132kV,20.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Jamalpur- Sherpur
Jamalpur_Sherpur_TL_2,Jamalpur_132kV,Sherpur_132kV,20.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Jamalpur- Sherpur
Agargaon_Satmasjid_TL_1,Agargaon_132kV,Satmasjid_132kV,8.5,0.015,0.12,2e-05,132,2,XLPE,False,Old Airport-Sajmasjid
Agargaon_Satmasjid_TL_2,Agargaon_132kV,Satmasjid_132kV,8.5,0.015,0.12,2e-05,132,2,XLPE,False,Old Airport-Sajmasjid
Rampura_230kV_Madartek_TL_1,Rampura_230kV,Madartek_132kV,4.5,0.015,0.12,2e-05,132,2,XLPE,False,Rampura-Madertek
Rampura_230kV_Madartek_TL_2,Rampura_230kV,Madartek_132kV,4.5,0.015,0.12,2e-05,132,2,XLPE,False,Rampura-Madertek
Cumilla (N)_Cumilla (S)_TL_1,Cumilla (N)_132kV,Cumilla (S)_132kV,19.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Comilla(N)- Comilla(S)
Cumilla (N)_Cumilla (S)_TL_2,Cumilla (N)_132kV,Cumilla (S)_132kV,19.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Comilla(N)- Comilla(S)
Goalpara_Bagerhat_TL_1,Goalpara_132kV,Bagerhat_132kV,45.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Goalpara-Bagerhat
Goalpara_Bagerhat_TL_2,Goalpara_132kV,Bagerhat_132kV,45.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Goalpara-Bagerhat
LILO_Kaliakoir_230kV_Kabirpur_TL_1,Kaliakoir_230kV,Kabirpur_132kV,4.25,0.0852,0.4097,2.73e-06,132,4,ACCC/ACSRGrosbeak,True,LILO of Kabirpur-Tangail at Kaliakoir
LILO_Kaliakoir_230kV_Kabirpur_TL_2,Kaliakoir_230kV,Kabirpur_132kV,4.25,0.0852,0.4097,2.73e-06,132,4,ACCC/ACSRGrosbeak,True,LILO of Kabirpur-Tangail at Kaliakoir
LILO_Kaliakoir_230kV_Kabirpur_TL_3,Kaliakoir_230kV,Kabirpur_132kV,4.25,0.0852,0.4097,2.73e-06,132,4,ACCC/ACSRGrosbeak,True,LILO of Kabirpur-Tangail at Kaliakoir
LILO_Kaliakoir_230kV_Kabirpur_TL_4,Kaliakoir_230kV,Kabirpur_132kV,4.25,0.0852,0.4097,2.73e-06,132,4,ACCC/ACSRGrosbeak,True,LILO of Kabirpur-Tangail at Kaliakoir
Tangail_Tangail_TL_1,Tangail_132kV,Tangail_132kV,93.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Tangail-RPCL
Tangail_Tangail_TL_2,Tangail_132kV,Tangail_132kV,93.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Tangail-RPCL
Amnura_Chapai Nawabganj_TL_1,Amnura_132kV,Chapai Nawabganj_132kV,13.0,0.0852,0.4097,2.73e-06,132,1,Grosbeak,False,Amnura-Chapai Nawabganj
Kaliakoir_230kV_Dhamrai_TL_1,Kaliakoir_230kV,Dhamrai_132kV,22.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Kaliakoir-Dhamrai
Kaliakoir_230kV_Dhamrai_TL_2,Kaliakoir_230kV,Dhamrai_132kV,22.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Kaliakoir-Dhamrai
Rangamati_Khagrachari_TL_1,Rangamati_132kV,Khagrachari_132kV,52.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Rangamati-Khagrachari
Rangamati_Khagrachari_TL_2,Rangamati_132kV,Khagrachari_132kV,52.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Rangamati-Khagrachari
Chandraghona_Rangamati_TL_1,Chandraghona_132kV,Rangamati_132kV,27.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Chandraghona-Rangamati
Chandraghona_Rangamati_TL_2,Chandraghona_132kV,Rangamati_132kV,27.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Chandraghona-Rangamati
Chhatak_Sunamganj_TL_1,Chhatak_132kV,Sunamganj_132kV,32.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Chhatak-Sunamganj
Chhatak_Sunamganj_TL_2,Chhatak_132kV,Sunamganj_132kV,32.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Chhatak-Sunamganj
Beanibazar_Sylhet_TL_1,Beanibazar_132kV,Sylhet_132kV,30.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Beanibazar-Sylhet T-Connection
Beanibazar_Sylhet_TL_2,Beanibazar_132kV,Sylhet_132kV,30.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Beanibazar-Sylhet T-Connection
LILO_Uttara 3P_Tongi_TL_1,Uttara 3P_132kV,Tongi_132kV,2.0,0.015,0.12,2e-05,132,1,XLPE,True,LILO of Tongi-Mirpur Single circuit at Uttara 3P
Cox's Bazar_Matarbari_TL_1,Cox's Bazar_132kV,Matarbari_132kV,18.0,0.0852,0.4097,2.73e-06,132,1,Grosbeak,False,T-connection from Dohazari-Cox's Bazar toMatarbari
Feni_Baroirhat_TL_1,Feni_132kV,Baroirhat_132kV,28.5,0.065,0.39,2.73e-06,132,2,ACCC Grosbeak,False,Feni- Baroirhat
Feni_Baroirhat_TL_2,Feni_132kV,Baroirhat_132kV,28.5,0.065,0.39,2.73e-06,132,2,ACCC Grosbeak,False,Feni- Baroirhat
Brahmanbaria_Narsingdi_TL_1,Brahmanbaria_132kV,Narsingdi_132kV,55.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Brahmanbaria-Narsingdi
Brahmanbaria_Narsingdi_TL_2,Brahmanbaria_132kV,Narsingdi_132kV,55.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Brahmanbaria-Narsingdi
Saidpur_Jaldhaka_TL_1,Saidpur_132kV,Jaldhaka_132kV,30.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Saidpur-Jaldhaka
Saidpur_Jaldhaka_TL_2,Saidpur_132kV,Jaldhaka_132kV,30.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Saidpur-Jaldhaka
Rooppur_Ishwardi_TL_1,Rooppur_132kV,Ishwardi_132kV,7.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,RNPP-Ishurdi
Rooppur_Ishwardi_TL_2,Rooppur_132kV,Ishwardi_132kV,7.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,RNPP-Ishurdi
Bogura_Bogura_TL_1,Bogura_132kV,Bogura_132kV,8.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Confedence PP - Bogura 230kV
Bogura_Bogura_TL_2,Bogura_132kV,Bogura_132kV,8.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Confedence PP - Bogura 230kV
LILO_Sherpur_Jamalpur_TL_1,Sherpur_132kV,Jamalpur_132kV,3.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Jamalpur-Sherpur at United PP
LILO_Sherpur_Jamalpur_TL_2,Sherpur_132kV,Jamalpur_132kV,3.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Jamalpur-Sherpur at United PP
LILO_Sherpur_Jamalpur_TL_3,Sherpur_132kV,Jamalpur_132kV,3.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Jamalpur-Sherpur at United PP
LILO_Sherpur_Jamalpur_TL_4,Sherpur_132kV,Jamalpur_132kV,3.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Jamalpur-Sherpur at United PP
Goalpara_Bagerhat_TL_1,Goalpara_132kV,Bagerhat_132kV,6.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,LILO of Goalpara-Bagerhat single circuit atLabanchora PP
Goalpara_Bagerhat_TL_2,Goalpara_132kV,Bagerhat_132kV,6.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,LILO of Goalpara-Bagerhat single circuit atLabanchora PP
Mymensingh_Bhaluka_TL_1,Mymensingh_132kV,Bhaluka_132kV,43.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Mymensingh-Bhaluka
Mymensingh_Bhaluka_TL_2,Mymensingh_132kV,Bhaluka_132kV,43.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Mymensingh-Bhaluka
LILO_Mahasthangarh_Bogura_TL_1,Mahasthangarh_132kV,Bogura_132kV,0.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,True,LILO of Bogura-Palashbari at Mahasthangarh
LILO_Mahasthangarh_Bogura_TL_2,Mahasthangarh_132kV,Bogura_132kV,0.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,True,LILO of Bogura-Palashbari at Mahasthangarh
Gopalganj_Gopalganj_TL_1,Gopalganj_132kV,Gopalganj_132kV,15.0,0.0852,0.4097,2.73e-06,132,1,Grosbeak,False,Modhumati PP - Gopalganj
Jashore_Benapole_TL_1,Jashore_132kV,Benapole_132kV,30.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Jashore-Benapole
Jashore_Benapole_TL_2,Jashore_132kV,Benapole_132kV,30.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Jashore-Benapole
Madaripur_Shariatpur_TL_1,Madaripur_132kV,Shariatpur_132kV,22.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Madaripur-Shariatpur
Madaripur_Shariatpur_TL_2,Madaripur_132kV,Shariatpur_132kV,22.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Madaripur-Shariatpur
LILO_Shyampur_Shyampur_TL_1,Shyampur_132kV,Shyampur_132kV,0.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Shyampur-Haripur at Shyampur
LILO_Shyampur_Shyampur_TL_2,Shyampur_132kV,Shyampur_132kV,0.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Shyampur-Haripur at Shyampur
LILO_Shyampur_Shyampur_TL_3,Shyampur_132kV,Shyampur_132kV,0.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Shyampur-Haripur at Shyampur
LILO_Shyampur_Shyampur_TL_4,Shyampur_132kV,Shyampur_132kV,0.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Shyampur-Haripur at Shyampur
Rangpur_Kurigram_TL_1,Rangpur_132kV,Kurigram_132kV,41.0,0.0852,0.4097,2.73e-06,132,1,Grosbeak,False,Rangpur-Kurigram
Magura_Narail_TL_1,Magura_132kV,Narail_132kV,39.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Magura-Narail
Magura_Narail_TL_2,Magura_132kV,Narail_132kV,39.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Magura-Narail
LILO_Sherpur(Bogura)_Bogura_TL_1,Sherpur(Bogura)_132kV,Bogura_132kV,0.75,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Bogura-Sirajganj at Sherpur (Bogura)
LILO_Sherpur(Bogura)_Bogura_TL_2,Sherpur(Bogura)_132kV,Bogura_132kV,0.75,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Bogura-Sirajganj at Sherpur (Bogura)
LILO_Sherpur(Bogura)_Bogura_TL_3,Sherpur(Bogura)_132kV,Bogura_132kV,0.75,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Bogura-Sirajganj at Sherpur (Bogura)
LILO_Sherpur(Bogura)_Bogura_TL_4,Sherpur(Bogura)_132kV,Bogura_132kV,0.75,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Bogura-Sirajganj at Sherpur (Bogura)
Rajshahi_Amnura_TL_1,Rajshahi_132kV,Amnura_132kV,0.5,0.0852,0.4097,2.73e-06,132,4,Grosbeak,False,LILO of Rajshahi-Chapai-Nawabganj-Amnura atRajshahi)N)
Rajshahi_Amnura_TL_2,Rajshahi_132kV,Amnura_132kV,0.5,0.0852,0.4097,2.73e-06,132,4,Grosbeak,False,LILO of Rajshahi-Chapai-Nawabganj-Amnura atRajshahi)N)
Rajshahi_Amnura_TL_3,Rajshahi_132kV,Amnura_132kV,0.5,0.0852,0.4097,2.73e-06,132,4,Grosbeak,False,LILO of Rajshahi-Chapai-Nawabganj-Amnura atRajshahi)N)
Rajshahi_Amnura_TL_4,Rajshahi_132kV,Amnura_132kV,0.5,0.0852,0.4097,2.73e-06,132,4,Grosbeak,False,LILO of Rajshahi-Chapai-Nawabganj-Amnura atRajshahi)N)
Rampura_230kV_Aftabnagar_TL_1,Rampura_230kV,Aftabnagar_132kV,3.5,0.015,0.12,2e-05,132,2,XLPE,False,Rampura-Aftabnagar
Rampura_230kV_Aftabnagar_TL_2,Rampura_230kV,Aftabnagar_132kV,3.5,0.015,0.12,2e-05,132,2,XLPE,False,Rampura-Aftabnagar
LILO_Chauddagram_Feni_TL_1,Chauddagram_132kV,Feni_132kV,0.75,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Feni-Cumilla(N) at Chowddagram
LILO_Chauddagram_Feni_TL_2,Chauddagram_132kV,Feni_132kV,0.75,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Feni-Cumilla(N) at Chowddagram
LILO_Chauddagram_Feni_TL_3,Chauddagram_132kV,Feni_132kV,0.75,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Feni-Cumilla(N) at Chowddagram
LILO_Chauddagram_Feni_TL_4,Chauddagram_132kV,Feni_132kV,0.75,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Feni-Cumilla(N) at Chowddagram
LILO_Gopalganj (N)_230kV_Faridpur_TL_1,Gopalganj (N)_230kV,Faridpur_132kV,1.5,0.065,0.39,2.73e-06,132,4,ACCC Grosbeak,True,LILO of Faridpur-Madaripur line at Gopalganj(N)
LILO_Gopalganj (N)_230kV_Faridpur_TL_2,Gopalganj (N)_230kV,Faridpur_132kV,1.5,0.065,0.39,2.73e-06,132,4,ACCC Grosbeak,True,LILO of Faridpur-Madaripur line at Gopalganj(N)
LILO_Gopalganj (N)_230kV_Faridpur_TL_3,Gopalganj (N)_230kV,Faridpur_132kV,1.5,0.065,0.39,2.73e-06,132,4,ACCC Grosbeak,True,LILO of Faridpur-Madaripur line at Gopalganj(N)
LILO_Gopalganj (N)_230kV_Faridpur_TL_4,Gopalganj (N)_230kV,Faridpur_132kV,1.5,0.065,0.39,2.73e-06,132,4,ACCC Grosbeak,True,LILO of Faridpur-Madaripur line at Gopalganj(N)
LILO_Gopalganj (N)_230kV_Gopalganj_TL_1,Gopalganj (N)_230kV,Gopalganj_132kV,10.5,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Gopalanj-Madaripur line at Gopalganj(N)
LILO_Gopalganj (N)_230kV_Gopalganj_TL_2,Gopalganj (N)_230kV,Gopalganj_132kV,10.5,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Gopalanj-Madaripur line at Gopalganj(N)
LILO_Gopalganj (N)_230kV_Gopalganj_TL_3,Gopalganj (N)_230kV,Gopalganj_132kV,10.5,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Gopalanj-Madaripur line at Gopalganj(N)
LILO_Gopalganj (N)_230kV_Gopalganj_TL_4,Gopalganj (N)_230kV,Gopalganj_132kV,10.5,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Gopalanj-Madaripur line at Gopalganj(N)
Kodda_Rajendrapur_TL_1,Kodda_132kV,Rajendrapur_132kV,24.5,0.065,0.39,2.73e-06,132,2,ACCC Grosbeak,False,Kodda - Rajendrapur
Kodda_Rajendrapur_TL_2,Kodda_132kV,Rajendrapur_132kV,24.5,0.065,0.39,2.73e-06,132,2,ACCC Grosbeak,False,Kodda - Rajendrapur
LILO_Bogura_Rangpur_TL_1,Bogura_132kV,Rangpur_132kV,1.5,0.064,0.4,2.73e-06,132,4,AAAC,True,LILO of Rangpur-Palashbari at Confidence PP
LILO_Bogura_Rangpur_TL_2,Bogura_132kV,Rangpur_132kV,1.5,0.064,0.4,2.73e-06,132,4,AAAC,True,LILO of Rangpur-Palashbari at Confidence PP
LILO_Bogura_Rangpur_TL_3,Bogura_132kV,Rangpur_132kV,1.5,0.064,0.4,2.73e-06,132,4,AAAC,True,LILO of Rangpur-Palashbari at Confidence PP
LILO_Bogura_Rangpur_TL_4,Bogura_132kV,Rangpur_132kV,1.5,0.064,0.4,2.73e-06,132,4,AAAC,True,LILO of Rangpur-Palashbari at Confidence PP
LILO_Rampur_Khulshi_TL_1,Rampur_132kV,Khulshi_132kV,1.5,0.015,0.12,2e-05,132,4,XLPE,True,LILO of Khulshi - Halishahar at Rampur
LILO_Rampur_Khulshi_TL_2,Rampur_132kV,Khulshi_132kV,1.5,0.015,0.12,2e-05,132,4,XLPE,True,LILO of Khulshi - Halishahar at Rampur
LILO_Rampur_Khulshi_TL_3,Rampur_132kV,Khulshi_132kV,1.5,0.015,0.12,2e-05,132,4,XLPE,True,LILO of Khulshi - Halishahar at Rampur
LILO_Rampur_Khulshi_TL_4,Rampur_132kV,Khulshi_132kV,1.5,0.015,0.12,2e-05,132,4,XLPE,True,LILO of Khulshi - Halishahar at Rampur
Rampur_Agrabad_TL_1,Rampur_132kV,Agrabad_132kV,4.5,0.015,0.12,2e-05,132,2,XLPE,False,Rampur-Agrabad
Rampur_Agrabad_TL_2,Rampur_132kV,Agrabad_132kV,4.5,0.015,0.12,2e-05,132,2,XLPE,False,Rampur-Agrabad
Keraniganj_Sreenagar_TL_1,Keraniganj_132kV,Sreenagar_132kV,16.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Keraniganj-Sreenagar
Keraniganj_Sreenagar_TL_2,Keraniganj_132kV,Sreenagar_132kV,16.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Keraniganj-Sreenagar
Keraniganj_Nawabganj_TL_1,Keraniganj_132kV,Nawabganj_132kV,27.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Keraniganj-Nawabganj
Keraniganj_Nawabganj_TL_2,Keraniganj_132kV,Nawabganj_132kV,27.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Keraniganj-Nawabganj
LILO_Fatullah_Shyampur_TL_1,Fatullah_132kV,Shyampur_132kV,2.0,0.015,0.12,2e-05,132,2,XLPE,True,LILO of Shyampur-Haripur at Fatullah
LILO_Fatullah_Shyampur_TL_2,Fatullah_132kV,Shyampur_132kV,2.0,0.015,0.12,2e-05,132,2,XLPE,True,LILO of Shyampur-Haripur at Fatullah
Dhaka University (DU)_Dhanmondi_TL_1,Dhaka University (DU)_132kV,Dhanmondi_132kV,2.0,0.015,0.12,2e-05,132,2,XLPE,False,DU- Dhanmondi
Dhaka University (DU)_Dhanmondi_TL_2,Dhaka University (DU)_132kV,Dhanmondi_132kV,2.0,0.015,0.12,2e-05,132,2,XLPE,False,DU- Dhanmondi
Bagerhat_Mongla_TL_1,Bagerhat_132kV,Mongla_132kV,28.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Bagerhat-Mongla
Bagerhat_Mongla_TL_2,Bagerhat_132kV,Mongla_132kV,28.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Bagerhat-Mongla
Baghabari_Bhangura_TL_1,Baghabari_132kV,Bhangura_132kV,25.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Baghabari-Bangura
Baghabari_Bhangura_TL_2,Baghabari_132kV,Bhangura_132kV,25.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Baghabari-Bangura
Bakerganj_Barguna_TL_1,Bakerganj_132kV,Barguna_132kV,50.0,0.0852,0.4097,2.73e-06,132,1,Grosbeak,False,Bakerganj-Barguna
Gallamari_Gopalganj_TL_1,Gallamari_132kV,Gopalganj_132kV,52.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Gallamari- Gopalganj
Gallamari_Gopalganj_TL_2,Gallamari_132kV,Gopalganj_132kV,52.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Gallamari- Gopalganj
Gopalganj_Madaripur_TL_1,Gopalganj_132kV,Madaripur_132kV,45.0,0.0852,0.4097,2.73e-06,132,1,Grosbeak,False,Gopalganj - Madaripur 2nd Ckt
LILO_Mithapukur_Rangpur_TL_1,Mithapukur_132kV,Rangpur_132kV,0.5,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILI of Rangpur-Palashbari line at Mithapukur
LILO_Mithapukur_Rangpur_TL_2,Mithapukur_132kV,Rangpur_132kV,0.5,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILI of Rangpur-Palashbari line at Mithapukur
LILO_Mithapukur_Rangpur_TL_3,Mithapukur_132kV,Rangpur_132kV,0.5,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILI of Rangpur-Palashbari line at Mithapukur
LILO_Mithapukur_Rangpur_TL_4,Mithapukur_132kV,Rangpur_132kV,0.5,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILI of Rangpur-Palashbari line at Mithapukur
Maniknagar_Kazla_TL_1,Maniknagar_132kV,Kazla_132kV,2.5,0.015,0.12,2e-05,132,2,XLPE,False,Maniknagar-Kazla
Maniknagar_Kazla_TL_2,Maniknagar_132kV,Kazla_132kV,2.5,0.015,0.12,2e-05,132,2,XLPE,False,Maniknagar-Kazla
Hasnabad_Keraniganj_TL_1,Hasnabad_132kV,Keraniganj_132kV,2.75,0.0852,0.4097,2.73e-06,132,4,Grosbeak,False,Hasnabad-Keraniganj PP line re-routing atKeraniganj
Hasnabad_Keraniganj_TL_2,Hasnabad_132kV,Keraniganj_132kV,2.75,0.0852,0.4097,2.73e-06,132,4,Grosbeak,False,Hasnabad-Keraniganj PP line re-routing atKeraniganj
Hasnabad_Keraniganj_TL_3,Hasnabad_132kV,Keraniganj_132kV,2.75,0.0852,0.4097,2.73e-06,132,4,Grosbeak,False,Hasnabad-Keraniganj PP line re-routing atKeraniganj
Hasnabad_Keraniganj_TL_4,Hasnabad_132kV,Keraniganj_132kV,2.75,0.0852,0.4097,2.73e-06,132,4,Grosbeak,False,Hasnabad-Keraniganj PP line re-routing atKeraniganj
Purbachal_Bashundhara_TL_1,Purbachal_132kV,Bashundhara_132kV,4.5,0.015,0.12,2e-05,132,2,XLPE,False,Purbachal-Basundhara
Purbachal_Bashundhara_TL_2,Purbachal_132kV,Bashundhara_132kV,4.5,0.015,0.12,2e-05,132,2,XLPE,False,Purbachal-Basundhara
Banani_Bashundhara_TL_1,Banani_132kV,Bashundhara_132kV,13.5,0.015,0.12,2e-05,132,2,XLPE,False,Banani-Basundhara
Banani_Bashundhara_TL_2,Banani_132kV,Bashundhara_132kV,13.5,0.015,0.12,2e-05,132,2,XLPE,False,Banani-Basundhara
LILO_Rajbari_Bheramara_TL_1,Rajbari_132kV,Bheramara_132kV,1.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Bhermara-Fardipur at Rajbari
LILO_Rajbari_Bheramara_TL_2,Rajbari_132kV,Bheramara_132kV,1.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Bhermara-Fardipur at Rajbari
LILO_Rajbari_Bheramara_TL_3,Rajbari_132kV,Bheramara_132kV,1.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Bhermara-Fardipur at Rajbari
LILO_Rajbari_Bheramara_TL_4,Rajbari_132kV,Bheramara_132kV,1.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Bhermara-Fardipur at Rajbari
LILO_Jhenaidah_Jhenaidah_TL_1,Jhenaidah_132kV,Jhenaidah_132kV,3.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,True,S/c LILO of Jhenaidah- Chuadanga at Jhenaidah
LILO_Jhenaidah_Jhenaidah_TL_2,Jhenaidah_132kV,Jhenaidah_132kV,3.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,True,S/c LILO of Jhenaidah- Chuadanga at Jhenaidah
Keraniganj_Kamrangirchar_TL_1,Keraniganj_132kV,Kamrangirchar_132kV,3.0,0.0852,0.4097,2.73e-06,132,4,Grosbeak,False,Keraniganj-Lalbagh& Kamrangirchar four circuit
Keraniganj_Kamrangirchar_TL_2,Keraniganj_132kV,Kamrangirchar_132kV,3.0,0.0852,0.4097,2.73e-06,132,4,Grosbeak,False,Keraniganj-Lalbagh& Kamrangirchar four circuit
Keraniganj_Kamrangirchar_TL_3,Keraniganj_132kV,Kamrangirchar_132kV,3.0,0.0852,0.4097,2.73e-06,132,4,Grosbeak,False,Keraniganj-Lalbagh& Kamrangirchar four circuit
Keraniganj_Kamrangirchar_TL_4,Keraniganj_132kV,Kamrangirchar_132kV,3.0,0.0852,0.4097,2.73e-06,132,4,Grosbeak,False,Keraniganj-Lalbagh& Kamrangirchar four circuit
Tongi_Tongi-3 (Mill Gate)_TL_1,Tongi_132kV,Tongi-3 (Mill Gate)_132kV,2.5,0.015,0.12,2e-05,132,2,XLPE,False,Tongi-Tongi-3 (Mill Gate)
Tongi_Tongi-3 (Mill Gate)_TL_2,Tongi_132kV,Tongi-3 (Mill Gate)_132kV,2.5,0.015,0.12,2e-05,132,2,XLPE,False,Tongi-Tongi-3 (Mill Gate)
LILO_Jhenaidah_Jashore_TL_1,Jhenaidah_132kV,Jashore_132kV,0.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Jessore-Jhenaidah d/c line at Jhenaidah
LILO_Jhenaidah_Jashore_TL_2,Jhenaidah_132kV,Jashore_132kV,0.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Jessore-Jhenaidah d/c line at Jhenaidah
LILO_Jhenaidah_Jashore_TL_3,Jhenaidah_132kV,Jashore_132kV,0.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Jessore-Jhenaidah d/c line at Jhenaidah
LILO_Jhenaidah_Jashore_TL_4,Jhenaidah_132kV,Jashore_132kV,0.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Jessore-Jhenaidah d/c line at Jhenaidah
Maniknagar_Motijheel_TL_1,Maniknagar_132kV,Motijheel_132kV,2.0,0.015,0.12,2e-05,132,2,XLPE,False,Manaknagar-Motijheel
Maniknagar_Motijheel_TL_2,Maniknagar_132kV,Motijheel_132kV,2.0,0.015,0.12,2e-05,132,2,XLPE,False,Manaknagar-Motijheel
Motijheel_Bangabhaban_TL_1,Motijheel_132kV,Bangabhaban_132kV,0.5,0.015,0.12,2e-05,132,2,XLPE,False,Motijheel-Bangabhaban
Motijheel_Bangabhaban_TL_2,Motijheel_132kV,Bangabhaban_132kV,0.5,0.015,0.12,2e-05,132,2,XLPE,False,Motijheel-Bangabhaban
Madanganj_Char Saidpur_TL_1,Madanganj_132kV,Char Saidpur_132kV,3.0,0.0677,0.4016,2.84e-06,132,2,Mallard+XLPE,False,Madanganj-Char Saidpur
Madanganj_Char Saidpur_TL_2,Madanganj_132kV,Char Saidpur_132kV,3.0,0.0677,0.4016,2.84e-06,132,2,Mallard+XLPE,False,Madanganj-Char Saidpur
Kamrangirchar_Zigatola_TL_1,Kamrangirchar_132kV,Zigatola_132kV,7.0,0.015,0.12,2e-05,132,2,XLPE,False,Kamrangirchar-Zigatola
Kamrangirchar_Zigatola_TL_2,Kamrangirchar_132kV,Zigatola_132kV,7.0,0.015,0.12,2e-05,132,2,XLPE,False,Kamrangirchar-Zigatola
Energaon_Mongla_TL_1,Energaon_132kV,Mongla_132kV,9.0,0.0852,0.4097,2.73e-06,132,1,Grosbeak,False,Energaon-Mongla
Hasnabad_Postagola_TL_1,Hasnabad_132kV,Postagola_132kV,2.0,0.015,0.12,2e-05,132,2,XLPE,False,Hasnabad-Postogola
Hasnabad_Postagola_TL_2,Hasnabad_132kV,Postagola_132kV,2.0,0.015,0.12,2e-05,132,2,XLPE,False,Hasnabad-Postogola
Bashundhara_Purbachal_TL_1,Bashundhara_132kV,Purbachal_132kV,5.5,0.015,0.12,2e-05,132,2,XLPE,False,Bashundhara-Purbachal
Bashundhara_Purbachal_TL_2,Bashundhara_132kV,Purbachal_132kV,5.5,0.015,0.12,2e-05,132,2,XLPE,False,Bashundhara-Purbachal
Chapai Nawabganj_Rahanpur_400kV_TL_1,Chapai Nawabganj_132kV,Rahanpur_400kV,52.0,0.065,0.39,2.73e-06,132,1,ACCC Grosbeak,False,Chapai Nawabganj-Rahanpur
LILO_Sholoshahar_Madunaghat_TL_1,Sholoshahar_132kV,Madunaghat_132kV,0.0,0.015,0.12,2e-05,132,1,XLPE,True,LILO of Madunaghat-Khulshi at Sholoshahar
Madunaghat_Kalurghat_TL_1,Madunaghat_132kV,Kalurghat_132kV,7.0,0.015,0.12,2e-05,132,2,XLPE,False,Madunaghat-Kalurghat
Madunaghat_Kalurghat_TL_2,Madunaghat_132kV,Kalurghat_132kV,7.0,0.015,0.12,2e-05,132,2,XLPE,False,Madunaghat-Kalurghat
Khulshi_Rampur_TL_1,Khulshi_132kV,Rampur_132kV,5.0,0.015,0.12,2e-05,132,1,XLPE,False,Khulshi-Halishahar LILO at Rampur
Rangpur_Rangpur_TL_1,Rangpur_132kV,Rangpur_132kV,35.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Sudarganj Solar - Rangpur
Rangpur_Rangpur_TL_2,Rangpur_132kV,Rangpur_132kV,35.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Sudarganj Solar - Rangpur
Rampura_230kV_Dhaka University (DU)_TL_1,Rampura_230kV,Dhaka University (DU)_132kV,7.5,0.015,0.12,2e-05,132,2,XLPE,False,Rampura-Dhaka University
Rampura_230kV_Dhaka University (DU)_TL_2,Rampura_230kV,Dhaka University (DU)_132kV,7.5,0.015,0.12,2e-05,132,2,XLPE,False,Rampura-Dhaka University
Aminbazar_230kV_Aminbazar_230kV_TL_1,Aminbazar_230kV,Aminbazar_230kV,0.0,0.026,0.321,3.4e-06,132,1,,False,Aminbazar 400/132kV transformer connecting132kV line
Sripur_Bhaluka_TL_1,Sripur_132kV,Bhaluka_132kV,22.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Sripur-Bhaluka
Sripur_Bhaluka_TL_2,Sripur_132kV,Bhaluka_132kV,22.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Sripur-Bhaluka
LILO_Mirzapur_Kaliakoir_230kV_TL_1,Mirzapur_132kV,Kaliakoir_230kV,1.75,0.065,0.39,2.73e-06,132,4,ACCC Grosbeak,True,LILO of Kaliakoir-Tangail at Mirzapur
LILO_Mirzapur_Kaliakoir_230kV_TL_2,Mirzapur_132kV,Kaliakoir_230kV,1.75,0.065,0.39,2.73e-06,132,4,ACCC Grosbeak,True,LILO of Kaliakoir-Tangail at Mirzapur
LILO_Mirzapur_Kaliakoir_230kV_TL_3,Mirzapur_132kV,Kaliakoir_230kV,1.75,0.065,0.39,2.73e-06,132,4,ACCC Grosbeak,True,LILO of Kaliakoir-Tangail at Mirzapur
LILO_Mirzapur_Kaliakoir_230kV_TL_4,Mirzapur_132kV,Kaliakoir_230kV,1.75,0.065,0.39,2.73e-06,132,4,ACCC Grosbeak,True,LILO of Kaliakoir-Tangail at Mirzapur
LILO_Sylhet_Sylhet_TL_1,Sylhet_132kV,Sylhet_132kV,2.0,0.065,0.39,2.73e-06,132,4,ACCC Grosbeak,True,LILO of Sylhet-Fenchuganj at Sylhet(S)
LILO_Sylhet_Sylhet_TL_2,Sylhet_132kV,Sylhet_132kV,2.0,0.065,0.39,2.73e-06,132,4,ACCC Grosbeak,True,LILO of Sylhet-Fenchuganj at Sylhet(S)
LILO_Sylhet_Sylhet_TL_3,Sylhet_132kV,Sylhet_132kV,2.0,0.065,0.39,2.73e-06,132,4,ACCC Grosbeak,True,LILO of Sylhet-Fenchuganj at Sylhet(S)
LILO_Sylhet_Sylhet_TL_4,Sylhet_132kV,Sylhet_132kV,2.0,0.065,0.39,2.73e-06,132,4,ACCC Grosbeak,True,LILO of Sylhet-Fenchuganj at Sylhet(S)
LILO_Ullapara_Sirajganj_TL_1,Ullapara_132kV,Sirajganj_132kV,2.75,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Sirajganj-Shahjadpur-Baghabari at Ullapara
LILO_Ullapara_Sirajganj_TL_2,Ullapara_132kV,Sirajganj_132kV,2.75,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Sirajganj-Shahjadpur-Baghabari at Ullapara
LILO_Ullapara_Sirajganj_TL_3,Ullapara_132kV,Sirajganj_132kV,2.75,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Sirajganj-Shahjadpur-Baghabari at Ullapara
LILO_Ullapara_Sirajganj_TL_4,Ullapara_132kV,Sirajganj_132kV,2.75,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Sirajganj-Shahjadpur-Baghabari at Ullapara
Madunaghat_Khulshi_TL_1,Madunaghat_132kV,Khulshi_132kV,1.0,0.015,0.12,2e-05,132,2,XLPE,False,LILO of Madunaghat-Khulshi (Circuit-2) atSholoshahor substation
Madunaghat_Khulshi_TL_2,Madunaghat_132kV,Khulshi_132kV,1.0,0.015,0.12,2e-05,132,2,XLPE,False,LILO of Madunaghat-Khulshi (Circuit-2) atSholoshahor substation
LILO_Rahanpur_400kV_Niamatpur_TL_1,Rahanpur_400kV,Niamatpur_132kV,2.0,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Niamatpur-Chowdala at Rahanpur
LILO_Rahanpur_400kV_Niamatpur_TL_2,Rahanpur_400kV,Niamatpur_132kV,2.0,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Niamatpur-Chowdala at Rahanpur
LILO_Rahanpur_400kV_Niamatpur_TL_3,Rahanpur_400kV,Niamatpur_132kV,2.0,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Niamatpur-Chowdala at Rahanpur
LILO_Rahanpur_400kV_Niamatpur_TL_4,Rahanpur_400kV,Niamatpur_132kV,2.0,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Niamatpur-Chowdala at Rahanpur
Bhaluka_Barmi_TL_1,Bhaluka_132kV,Barmi_132kV,32.5,0.065,0.39,2.73e-06,132,2,ACCC Grosbeak,False,Bhaluka- Barmi (BR Powergen)
Bhaluka_Barmi_TL_2,Bhaluka_132kV,Barmi_132kV,32.5,0.065,0.39,2.73e-06,132,2,ACCC Grosbeak,False,Bhaluka- Barmi (BR Powergen)
LILO_Ghatail_Tangail_TL_1,Ghatail_132kV,Tangail_132kV,1.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,True,LILO of Tangail-RPCL at Ghatail
LILO_Ghatail_Tangail_TL_2,Ghatail_132kV,Tangail_132kV,1.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,True,LILO of Tangail-RPCL at Ghatail
Niamatpur_Rahanpur_400kV_TL_1,Niamatpur_132kV,Rahanpur_400kV,28.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Niyamatpur-Rahanpur (LILO point)
Niamatpur_Rahanpur_400kV_TL_2,Niamatpur_132kV,Rahanpur_400kV,28.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Niyamatpur-Rahanpur (LILO point)
Naogaon_Joypurhat_TL_1,Naogaon_132kV,Joypurhat_132kV,47.0,0.0852,0.4097,2.73e-06,132,1,Grosbeak,False,Naogaon-Joypurhat
Panchagarh_Thakurgaon_TL_1,Panchagarh_132kV,Thakurgaon_132kV,45.0,0.0852,0.4097,2.73e-06,132,1,Grosbeak,False,Panchagarh-Thakurgaon
Cox's Bazar_Cox's Bazar_TL_1,Cox's Bazar_132kV,Cox's Bazar_132kV,11.0,0.0852,0.4097,2.73e-06,132,1,Grosbeak,False,US DK - Cox's Bazar
Barishal(N)_Bhandaria_TL_1,Barishal(N)_132kV,Bhandaria_132kV,46.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Barishal (N)-Bhandaria
Barishal(N)_Bhandaria_TL_2,Barishal(N)_132kV,Bhandaria_132kV,46.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Barishal (N)-Bhandaria
LILO_Pubail_Ghorashal_TL_1,Pubail_132kV,Ghorashal_132kV,3.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Ghorashal-Joydevpur at Pubail
LILO_Pubail_Ghorashal_TL_2,Pubail_132kV,Ghorashal_132kV,3.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Ghorashal-Joydevpur at Pubail
LILO_Pubail_Ghorashal_TL_3,Pubail_132kV,Ghorashal_132kV,3.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Ghorashal-Joydevpur at Pubail
LILO_Pubail_Ghorashal_TL_4,Pubail_132kV,Ghorashal_132kV,3.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Ghorashal-Joydevpur at Pubail
Sirajganj_Sirajganj_TL_1,Sirajganj_132kV,Sirajganj_132kV,10.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Sirangj 68MW Solar-Sirajganj
Sirajganj_Sirajganj_TL_2,Sirajganj_132kV,Sirajganj_132kV,10.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Sirangj 68MW Solar-Sirajganj
LILO_Muradnagar_Cumilla (N)_TL_1,Muradnagar_132kV,Cumilla (N)_132kV,1.75,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Cumilla(N)-Daudkandi at Muradnagar
LILO_Muradnagar_Cumilla (N)_TL_2,Muradnagar_132kV,Cumilla (N)_132kV,1.75,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Cumilla(N)-Daudkandi at Muradnagar
LILO_Muradnagar_Cumilla (N)_TL_3,Muradnagar_132kV,Cumilla (N)_132kV,1.75,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Cumilla(N)-Daudkandi at Muradnagar
LILO_Muradnagar_Cumilla (N)_TL_4,Muradnagar_132kV,Cumilla (N)_132kV,1.75,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Cumilla(N)-Daudkandi at Muradnagar
LILO_Bajitpur_Ashuganj_TL_1,Bajitpur_132kV,Ashuganj_132kV,0.25,0.065,0.39,2.73e-06,132,4,ACCC Grosbeak,True,LILO of Ashuganj-Kishoreganj at Bajitpur
LILO_Bajitpur_Ashuganj_TL_2,Bajitpur_132kV,Ashuganj_132kV,0.25,0.065,0.39,2.73e-06,132,4,ACCC Grosbeak,True,LILO of Ashuganj-Kishoreganj at Bajitpur
LILO_Bajitpur_Ashuganj_TL_3,Bajitpur_132kV,Ashuganj_132kV,0.25,0.065,0.39,2.73e-06,132,4,ACCC Grosbeak,True,LILO of Ashuganj-Kishoreganj at Bajitpur
LILO_Bajitpur_Ashuganj_TL_4,Bajitpur_132kV,Ashuganj_132kV,0.25,0.065,0.39,2.73e-06,132,4,ACCC Grosbeak,True,LILO of Ashuganj-Kishoreganj at Bajitpur
Rahanpur_400kV_Chowdala_TL_1,Rahanpur_400kV,Chowdala_132kV,7.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Rahanpur-Chowdala(Section onward)
Rahanpur_400kV_Chowdala_TL_2,Rahanpur_400kV,Chowdala_132kV,7.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Rahanpur-Chowdala(Section onward)
LILO_Mukhtagacha_Ghatail_TL_1,Mukhtagacha_132kV,Ghatail_132kV,0.75,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Ghatial-RPCL at Muktagacha
LILO_Mukhtagacha_Ghatail_TL_2,Mukhtagacha_132kV,Ghatail_132kV,0.75,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Ghatial-RPCL at Muktagacha
LILO_Mukhtagacha_Ghatail_TL_3,Mukhtagacha_132kV,Ghatail_132kV,0.75,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Ghatial-RPCL at Muktagacha
LILO_Mukhtagacha_Ghatail_TL_4,Mukhtagacha_132kV,Ghatail_132kV,0.75,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Ghatial-RPCL at Muktagacha
Muradnagar_Kosba_TL_1,Muradnagar_132kV,Kosba_132kV,24.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Muradnagar-Kosba
Muradnagar_Kosba_TL_2,Muradnagar_132kV,Kosba_132kV,24.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Muradnagar-Kosba
Jhenaidah_Chuadanga_TL_1,Jhenaidah_132kV,Chuadanga_132kV,39.0,0.0852,0.4097,2.73e-06,132,1,Grosbeak,False,Jhenaidah-Chuadanga
Kurigram_Lalmonirhat_TL_1,Kurigram_132kV,Lalmonirhat_132kV,31.0,0.0852,0.4097,2.73e-06,132,1,Grosbeak,False,Kurigram-Lalmonirht 2nd circuit
LILO_Bhulta_Haripur_230kV_TL_1,Bhulta_132kV,Haripur_230kV,0.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Hairpur-Narsinghdi at Bhulta (N)
LILO_Bhulta_Haripur_230kV_TL_2,Bhulta_132kV,Haripur_230kV,0.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Hairpur-Narsinghdi at Bhulta (N)
LILO_Bhulta_Haripur_230kV_TL_3,Bhulta_132kV,Haripur_230kV,0.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Hairpur-Narsinghdi at Bhulta (N)
LILO_Bhulta_Haripur_230kV_TL_4,Bhulta_132kV,Haripur_230kV,0.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Hairpur-Narsinghdi at Bhulta (N)
LILO_Patiya_Sikalbaha_TL_1,Patiya_132kV,Sikalbaha_132kV,0.5,0.065,0.39,2.73e-06,132,4,ACCC Grosbeak,True,LILO of Sikalbaha-Dohazari at Patiya
LILO_Patiya_Sikalbaha_TL_2,Patiya_132kV,Sikalbaha_132kV,0.5,0.065,0.39,2.73e-06,132,4,ACCC Grosbeak,True,LILO of Sikalbaha-Dohazari at Patiya
LILO_Patiya_Sikalbaha_TL_3,Patiya_132kV,Sikalbaha_132kV,0.5,0.065,0.39,2.73e-06,132,4,ACCC Grosbeak,True,LILO of Sikalbaha-Dohazari at Patiya
LILO_Patiya_Sikalbaha_TL_4,Patiya_132kV,Sikalbaha_132kV,0.5,0.065,0.39,2.73e-06,132,4,ACCC Grosbeak,True,LILO of Sikalbaha-Dohazari at Patiya
LILO_Halishahar_Halishahar_TL_1,Halishahar_132kV,Halishahar_132kV,0.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Halishahar-Khulsi at Anandabazar
LILO_Halishahar_Halishahar_TL_2,Halishahar_132kV,Halishahar_132kV,0.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Halishahar-Khulsi at Anandabazar
LILO_Halishahar_Halishahar_TL_3,Halishahar_132kV,Halishahar_132kV,0.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Halishahar-Khulsi at Anandabazar
LILO_Halishahar_Halishahar_TL_4,Halishahar_132kV,Halishahar_132kV,0.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Halishahar-Khulsi at Anandabazar
Cumilla (N)_Chandina_TL_1,Cumilla (N)_132kV,Chandina_132kV,16.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Cumilla(N)-Chandina
Cumilla (N)_Chandina_TL_2,Cumilla (N)_132kV,Chandina_132kV,16.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Cumilla(N)-Chandina
Rajendrapur_Sripur_TL_1,Rajendrapur_132kV,Sripur_132kV,20.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Rajendrapur-Sreepur
Rajendrapur_Sripur_TL_2,Rajendrapur_132kV,Sripur_132kV,20.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Rajendrapur-Sreepur
Araihazar_Bhulta_TL_1,Araihazar_132kV,Bhulta_132kV,8.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Araihazar-Bhulta
Araihazar_Bhulta_TL_2,Araihazar_132kV,Bhulta_132kV,8.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Araihazar-Bhulta
Ishwardi_Ishwardi_TL_1,Ishwardi_132kV,Ishwardi_132kV,22.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Dynamics Solar Plant-Ishurdi
Ishwardi_Ishwardi_TL_2,Ishwardi_132kV,Ishwardi_132kV,22.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Dynamics Solar Plant-Ishurdi
Kachua_Laksam_TL_1,Kachua_132kV,Laksam_132kV,32.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Kachua-Laksam
Kachua_Laksam_TL_2,Kachua_132kV,Laksam_132kV,32.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Kachua-Laksam
Chowmuhani_Lakshmipur_TL_1,Chowmuhani_132kV,Lakshmipur_132kV,27.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Chowmuhani-Lakshmipur
Chowmuhani_Lakshmipur_TL_2,Chowmuhani_132kV,Lakshmipur_132kV,27.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Chowmuhani-Lakshmipur
LILO_Taraganj_Saidpur_TL_1,Taraganj_132kV,Saidpur_132kV,0.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Saidpur-Rangpur at Taraganj
LILO_Taraganj_Saidpur_TL_2,Taraganj_132kV,Saidpur_132kV,0.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Saidpur-Rangpur at Taraganj
LILO_Taraganj_Saidpur_TL_3,Taraganj_132kV,Saidpur_132kV,0.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Saidpur-Rangpur at Taraganj
LILO_Taraganj_Saidpur_TL_4,Taraganj_132kV,Saidpur_132kV,0.25,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Saidpur-Rangpur at Taraganj
LILO_Daganbhuiyan_Feni_TL_1,Daganbhuiyan_132kV,Feni_132kV,2.75,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Feni-Chowmuhani at Dagunbhuyan
LILO_Daganbhuiyan_Feni_TL_2,Daganbhuiyan_132kV,Feni_132kV,2.75,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Feni-Chowmuhani at Dagunbhuyan
LILO_Daganbhuiyan_Feni_TL_3,Daganbhuiyan_132kV,Feni_132kV,2.75,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Feni-Chowmuhani at Dagunbhuyan
LILO_Daganbhuiyan_Feni_TL_4,Daganbhuiyan_132kV,Feni_132kV,2.75,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Feni-Chowmuhani at Dagunbhuyan
Rampura_230kV_Bashundhara_TL_1,Rampura_230kV,Bashundhara_132kV,11.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Rampura-Basundhara
Rampura_230kV_Bashundhara_TL_2,Rampura_230kV,Bashundhara_132kV,11.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Rampura-Basundhara
Sripur_Kodda_TL_1,Sripur_132kV,Kodda_132kV,9.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Sripur-Kodda (Partial)
Sripur_Kodda_TL_2,Sripur_132kV,Kodda_132kV,9.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Sripur-Kodda (Partial)
Sirajganj_Sirajganj_TL_1,Sirajganj_132kV,Sirajganj_132kV,10.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Sirajganj Solar-Sirajganj Grid
Sirajganj_Sirajganj_TL_2,Sirajganj_132kV,Sirajganj_132kV,10.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Sirajganj Solar-Sirajganj Grid
LILO_Sathia_Ishwardi_TL_1,Sathia_132kV,Ishwardi_132kV,0.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,True,LILO of Ishwardi-Baghabari line at Sathia
LILO_Sathia_Ishwardi_TL_2,Sathia_132kV,Ishwardi_132kV,0.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,True,LILO of Ishwardi-Baghabari line at Sathia
Kaliganj_Maheshpur_TL_1,Kaliganj_132kV,Maheshpur_132kV,26.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Kaliganj- Maheshpur
Kaliganj_Maheshpur_TL_2,Kaliganj_132kV,Maheshpur_132kV,26.0,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Kaliganj- Maheshpur
LILO_Feni (N)_230kV_Chauddagram_TL_1,Feni (N)_230kV,Chauddagram_132kV,4.0,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Feni Chauddagram at Feni 230/132 kV
LILO_Feni (N)_230kV_Chauddagram_TL_2,Feni (N)_230kV,Chauddagram_132kV,4.0,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Feni Chauddagram at Feni 230/132 kV
LILO_Feni (N)_230kV_Chauddagram_TL_3,Feni (N)_230kV,Chauddagram_132kV,4.0,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Feni Chauddagram at Feni 230/132 kV
LILO_Feni (N)_230kV_Chauddagram_TL_4,Feni (N)_230kV,Chauddagram_132kV,4.0,0.0852,0.4097,2.73e-06,132,4,Grosbeak,True,LILO of Feni Chauddagram at Feni 230/132 kV
LILO_Bakerganj_Barishal_TL_1,Bakerganj_132kV,Barishal_132kV,2.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,True,LILO of Barishal-Patuakhali at Bakerganj
LILO_Bakerganj_Barishal_TL_2,Bakerganj_132kV,Barishal_132kV,2.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,True,LILO of Barishal-Patuakhali at Bakerganj
Sathia_Pabna_TL_1,Sathia_132kV,Pabna_132kV,34.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Sathia-Pabna 64 MW Solar
Sathia_Pabna_TL_2,Sathia_132kV,Pabna_132kV,34.5,0.0852,0.4097,2.73e-06,132,2,Grosbeak,False,Sathia-Pabna 64 MW Solar
